
Version,
    25.1;                         !- Version Identifier

Timestep,
    6;                            !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,   !- Name
    EndOfYear,                    !- Discounting Convention
    ConstantDollar,               !- Inflation Approach
    0.03,                         !- Real Discount Rate
    ,                             !- Nominal Discount Rate
    ,                             !- Inflation
    ,                             !- Base Date Month
    2011,                         !- Base Date Year
    ,                             !- Service Date Month
    2011,                         !- Service Date Year
    25,                           !- Length of Study Period in Years
    ,                             !- Tax rate
    None;                         !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,                  !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9838,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9632,                       !- Year Escalation 3
    0.9611,                       !- Year Escalation 4
    0.9571,                       !- Year Escalation 5
    0.9553,                       !- Year Escalation 6
    0.9539,                       !- Year Escalation 7
    0.9521,                       !- Year Escalation 8
    0.9546,                       !- Year Escalation 9
    0.9550,                       !- Year Escalation 10
    0.9553,                       !- Year Escalation 11
    0.9564,                       !- Year Escalation 12
    0.9575,                       !- Year Escalation 13
    0.9596,                       !- Year Escalation 14
    0.9618,                       !- Year Escalation 15
    0.9614,                       !- Year Escalation 16
    0.9618,                       !- Year Escalation 17
    0.9618,                       !- Year Escalation 18
    0.9593,                       !- Year Escalation 19
    0.9589,                       !- Year Escalation 20
    0.9607,                       !- Year Escalation 21
    0.9625,                       !- Year Escalation 22
    0.9650,                       !- Year Escalation 23
    0.9708,                       !- Year Escalation 24
    0.9751,                       !- Year Escalation 25
    0.9762,                       !- Year Escalation 26
    0.9766,                       !- Year Escalation 27
    0.9766,                       !- Year Escalation 28
    0.9769,                       !- Year Escalation 29
    0.9773;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOilNo1,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9714,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9942,                       !- Year Escalation 3
    1.0164,                       !- Year Escalation 4
    1.0541,                       !- Year Escalation 5
    1.0928,                       !- Year Escalation 6
    1.1267,                       !- Year Escalation 7
    1.1580,                       !- Year Escalation 8
    1.1792,                       !- Year Escalation 9
    1.1967,                       !- Year Escalation 10
    1.2200,                       !- Year Escalation 11
    1.2333,                       !- Year Escalation 12
    1.2566,                       !- Year Escalation 13
    1.2709,                       !- Year Escalation 14
    1.2826,                       !- Year Escalation 15
    1.2985,                       !- Year Escalation 16
    1.3102,                       !- Year Escalation 17
    1.3250,                       !- Year Escalation 18
    1.3261,                       !- Year Escalation 19
    1.3282,                       !- Year Escalation 20
    1.3324,                       !- Year Escalation 21
    1.3356,                       !- Year Escalation 22
    1.3431,                       !- Year Escalation 23
    1.3510,                       !- Year Escalation 24
    1.3568,                       !- Year Escalation 25
    1.3606,                       !- Year Escalation 26
    1.3637,                       !- Year Escalation 27
    1.3674,                       !- Year Escalation 28
    1.3706,                       !- Year Escalation 29
    1.3743;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOilNo2,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.8469,                       !- Year Escalation 1
    0.8257,                       !- Year Escalation 2
    0.8681,                       !- Year Escalation 3
    0.8988,                       !- Year Escalation 4
    0.9289,                       !- Year Escalation 5
    0.9604,                       !- Year Escalation 6
    0.9897,                       !- Year Escalation 7
    1.0075,                       !- Year Escalation 8
    1.0314,                       !- Year Escalation 9
    1.0554,                       !- Year Escalation 10
    1.0861,                       !- Year Escalation 11
    1.1278,                       !- Year Escalation 12
    1.1497,                       !- Year Escalation 13
    1.1620,                       !- Year Escalation 14
    1.1743,                       !- Year Escalation 15
    1.1852,                       !- Year Escalation 16
    1.1948,                       !- Year Escalation 17
    1.2037,                       !- Year Escalation 18
    1.2071,                       !- Year Escalation 19
    1.2119,                       !- Year Escalation 20
    1.2139,                       !- Year Escalation 21
    1.2194,                       !- Year Escalation 22
    1.2276,                       !- Year Escalation 23
    1.2365,                       !- Year Escalation 24
    1.2420,                       !- Year Escalation 25
    1.2461,                       !- Year Escalation 26
    1.2509,                       !- Year Escalation 27
    1.2550,                       !- Year Escalation 28
    1.2591,                       !- Year Escalation 29
    1.2638;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9823,                       !- Year Escalation 1
    0.9557,                       !- Year Escalation 2
    0.9279,                       !- Year Escalation 3
    0.9257,                       !- Year Escalation 4
    0.9346,                       !- Year Escalation 5
    0.9412,                       !- Year Escalation 6
    0.9512,                       !- Year Escalation 7
    0.9645,                       !- Year Escalation 8
    0.9856,                       !- Year Escalation 9
    1.0067,                       !- Year Escalation 10
    1.0222,                       !- Year Escalation 11
    1.0410,                       !- Year Escalation 12
    1.0610,                       !- Year Escalation 13
    1.0787,                       !- Year Escalation 14
    1.0942,                       !- Year Escalation 15
    1.1098,                       !- Year Escalation 16
    1.1220,                       !- Year Escalation 17
    1.1308,                       !- Year Escalation 18
    1.1386,                       !- Year Escalation 19
    1.1486,                       !- Year Escalation 20
    1.1619,                       !- Year Escalation 21
    1.1763,                       !- Year Escalation 22
    1.1918,                       !- Year Escalation 23
    1.2118,                       !- Year Escalation 24
    1.2284,                       !- Year Escalation 25
    1.2439,                       !- Year Escalation 26
    1.2605,                       !- Year Escalation 27
    1.2772,                       !- Year Escalation 28
    1.2938,                       !- Year Escalation 29
    1.3115;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- Name
    Coal,                         !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9970,                       !- Year Escalation 1
    1.0089,                       !- Year Escalation 2
    1.0089,                       !- Year Escalation 3
    0.9941,                       !- Year Escalation 4
    0.9941,                       !- Year Escalation 5
    1.0000,                       !- Year Escalation 6
    1.0030,                       !- Year Escalation 7
    1.0059,                       !- Year Escalation 8
    1.0089,                       !- Year Escalation 9
    1.0119,                       !- Year Escalation 10
    1.0148,                       !- Year Escalation 11
    1.0178,                       !- Year Escalation 12
    1.0208,                       !- Year Escalation 13
    1.0267,                       !- Year Escalation 14
    1.0297,                       !- Year Escalation 15
    1.0356,                       !- Year Escalation 16
    1.0415,                       !- Year Escalation 17
    1.0534,                       !- Year Escalation 18
    1.0564,                       !- Year Escalation 19
    1.0593,                       !- Year Escalation 20
    1.0653,                       !- Year Escalation 21
    1.0712,                       !- Year Escalation 22
    1.0742,                       !- Year Escalation 23
    1.0801,                       !- Year Escalation 24
    1.0831,                       !- Year Escalation 25
    1.0831,                       !- Year Escalation 26
    1.0861,                       !- Year Escalation 27
    1.0890,                       !- Year Escalation 28
    1.0920,                       !- Year Escalation 29
    1.0950;                       !- Year Escalation 30

Building,
    unnamed,                      !- Name
    0,                            !- North Axis {deg}
    City,                         !- Terrain
    ,                             !- Loads Convergence Tolerance Value {W}
    ,                             !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                             !- Maximum Number of Warmup Days
    ;                             !- Minimum Number of Warmup Days

Shading:Building:Detailed,
    Shade_00_01,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_02,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_03,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_04,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_05,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_06,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_07,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_08,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_09,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_10,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_11,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_12,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_13,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_14,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_15,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_16,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_17,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_18,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_19,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_20,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_21,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_22,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_23,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_24,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_25,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_26,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_27,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_28,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_29,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_30,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_31,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_32,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_33,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_34,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_35,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_36,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_37,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_38,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_39,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_40,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_41,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_42,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_43,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_44,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_45,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_46,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_47,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_48,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_49,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_50,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_51,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_52,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_53,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_54,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_55,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_56,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_57,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_58,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_59,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_60,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_61,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_62,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_63,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_64,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_65,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_66,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_67,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_68,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_69,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_70,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_71,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_72,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_73,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_74,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_75,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_76,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_77,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_78,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_79,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_80,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_81,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_82,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_83,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_84,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_85,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_86,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_87,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_88,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_89,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_90,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_91,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_92,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_93,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_94,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_95,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_00_96,                  !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_01,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_02,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_03,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_04,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_05,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_06,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_07,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_08,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -1.13686837721616e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_09,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_10,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_11,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_12,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_13,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_14,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_15,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_16,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_17,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_18,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_19,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_20,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_21,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_22,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_23,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_24,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_25,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_26,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_27,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_28,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_29,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_30,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_31,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_32,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_33,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_34,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_35,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_36,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_37,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_38,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_39,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_40,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_41,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_42,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_43,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_44,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_45,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_46,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_47,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    18, 2.8421709430404e-17, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_48,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_49,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_50,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_51,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_52,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_53,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_54,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_55,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_56,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_57,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_58,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_59,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_60,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_61,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_62,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_63,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_64,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_65,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_66,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_67,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_68,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_69,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_70,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    22, 2.8421709430404e-17, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_71,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_72,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_73,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_74,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_75,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_76,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_77,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_78,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_79,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_80,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_81,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    22, 5.6843418860808e-17, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_82,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_83,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -1.13686837721616e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_84,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_85,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_86,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_87,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_88,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_89,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_90,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_91,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_92,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_93,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_94,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_95,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_10_96,                  !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    18, 5.6843418860808e-17, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_01,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_02,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_03,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_04,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_05,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767559, 5.41374317228545,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_06,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767559, 5.41374317228545,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_07,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_08,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_09,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 2.27373675443232e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_10,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_11,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_12,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_13,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_14,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_15,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_16,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_17,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_18,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_19,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_20,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_21,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_22,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_23,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_24,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_25,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_26,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_27,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_28,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_29,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_30,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_31,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_32,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_33,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_34,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_35,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_36,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_37,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_38,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_39,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_40,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_41,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_42,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_43,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_44,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_45,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_46,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_47,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_48,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_49,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_50,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_51,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_52,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_53,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_54,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_55,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_56,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_57,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_58,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_59,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_60,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_61,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_62,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_63,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_64,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_65,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_66,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_67,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_68,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_69,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_70,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_71,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767559, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_72,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_73,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_74,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_75,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_76,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_77,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_78,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_79,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_80,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_81,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_82,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_83,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_84,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_85,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_86,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_87,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_88,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_89,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_90,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_91,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_92,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_93,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_94,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_95,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_20_96,                  !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_01,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_02,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_03,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_04,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_05,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_06,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_07,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_08,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_09,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_10,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 2.27373675443232e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_11,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_12,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_13,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_14,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_15,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_16,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_17,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_18,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_19,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 5.51196612828742,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_20,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_21,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_22,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_23,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_24,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_25,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_26,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_27,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_28,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_29,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_30,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_31,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_32,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_33,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_34,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_35,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_36,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_37,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_38,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_39,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_40,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_41,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_42,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_43,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_44,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_45,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_46,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_47,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_48,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_49,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_50,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -2.27373675443232e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_51,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_52,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_53,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_54,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_55,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_56,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_57,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_58,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_59,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_60,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_61,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_62,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_63,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_64,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_65,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_66,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_67,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_68,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_69,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_70,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_71,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_72,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_73,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_74,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_75,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_76,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_77,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_78,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_79,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_80,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -2.27373675443232e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_81,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_82,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_83,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_84,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_85,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_86,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_87,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_88,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_89,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_90,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_91,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_92,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_93,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666666, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_94,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_95,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_30_96,                  !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_01,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_02,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_03,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_04,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    24, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_05,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_06,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_07,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_08,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_09,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_10,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_11,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_12,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_13,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    6, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_14,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_15,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_16,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    14, -0.85705014624872, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_17,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    8, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_18,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_19,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_20,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_21,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    2, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_22,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_23,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_24,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_25,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_26,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_27,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_28,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_29,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_30,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_31,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    30, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_32,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_33,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_34,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_35,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_36,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_37,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    10, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_38,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_39,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_40,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    14, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_41,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_42,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_43,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_44,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_45,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_46,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_47,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_48,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_49,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_50,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_51,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_52,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_53,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_54,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    32, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_55,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_56,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_57,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_58,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_59,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_60,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_61,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_62,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_63,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_64,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    28, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_65,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    20, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_66,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_67,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_68,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    26, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_69,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_70,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_71,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_72,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_73,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_74,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_75,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_76,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_77,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_78,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_79,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_80,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_81,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_82,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_83,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_84,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_85,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_86,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_87,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_88,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    4, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_89,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    12, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_90,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_91,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_92,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_93,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_94,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    16, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_95,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_40_96,                  !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_01,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_02,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_03,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_04,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_05,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_06,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_07,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_08,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_09,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_10,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_11,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_12,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_13,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    14, -1.02139259082531, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_14,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_15,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_16,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_17,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_18,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_19,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_20,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_21,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_22,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_23,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_24,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_25,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_26,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_27,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_28,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_29,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_30,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_31,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_32,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_33,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_34,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_35,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_36,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_37,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_38,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_39,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_40,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_41,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_42,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_43,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_44,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_45,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_46,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_47,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_48,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_49,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_50,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_51,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_52,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_53,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_54,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_55,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_56,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_57,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_58,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_59,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_60,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_61,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_62,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_63,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_64,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_65,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_66,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_67,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_68,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_69,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_70,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_71,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_72,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_73,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_74,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_75,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_76,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_77,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_78,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_79,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_80,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_81,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_82,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_83,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_84,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_85,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_86,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_87,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_88,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_89,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_90,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_91,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_92,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_93,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_94,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_95,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_50_96,                  !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_01,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_02,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_03,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_04,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_05,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_06,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_07,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_08,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_09,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_10,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_11,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_12,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_13,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_14,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_15,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_16,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_17,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_18,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_19,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_20,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_21,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_22,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_23,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_24,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_25,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_26,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_27,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_28,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_29,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_30,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_31,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_32,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_33,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_34,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_35,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_36,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_37,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_38,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_39,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_40,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_41,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_42,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_43,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_44,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_45,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_46,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_47,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_48,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_49,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_50,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_51,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_52,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_53,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_54,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_55,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_56,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_57,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_58,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_59,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_60,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_61,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_62,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_63,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_64,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_65,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_66,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_67,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_68,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_69,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_70,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_71,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_72,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_73,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_74,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_75,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_76,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_77,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_78,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_79,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_80,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_81,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_82,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_83,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_84,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_85,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_86,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_87,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_88,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_89,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_90,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_91,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_92,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_93,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_94,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_95,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_60_96,                  !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_01,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_02,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_03,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_04,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_05,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_06,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_07,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_08,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_09,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_10,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_11,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_12,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_13,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_14,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_15,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_16,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_17,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_18,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_19,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_20,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_21,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_22,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_23,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_24,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_25,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_26,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_27,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_28,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_29,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_30,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_31,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_32,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_33,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_34,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_35,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_36,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_37,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_38,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_39,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_40,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_41,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_42,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_43,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_44,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_45,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_46,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_47,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_48,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_49,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_50,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_51,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_52,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_53,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_54,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_55,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_56,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_57,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_58,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_59,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_60,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_61,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_62,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_63,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_64,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_65,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_66,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_67,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_68,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_69,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_70,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_71,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_72,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_73,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_74,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_75,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_76,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_77,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_78,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_79,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_80,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_81,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_82,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_83,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_84,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_85,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_86,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_87,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_88,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_89,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_90,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_91,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_92,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_93,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_94,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_95,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_70_96,                  !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_01,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_02,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_03,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_04,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_05,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_06,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_07,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_08,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_09,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_10,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_11,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_12,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_13,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_14,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_15,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_16,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_17,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_18,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_19,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_20,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_21,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_22,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_23,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_24,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_25,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_26,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_27,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_28,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_29,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_30,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_31,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_32,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_33,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_34,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_35,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_36,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_37,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_38,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_39,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_40,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_41,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_42,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_43,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_44,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_45,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_46,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_47,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_48,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_49,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_50,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_51,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_52,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_53,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_54,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_55,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_56,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_57,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_58,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_59,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_60,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_61,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_62,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_63,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_64,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_65,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_66,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_67,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_68,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_69,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_70,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_71,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_72,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_73,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_74,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_75,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_76,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_77,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_78,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_79,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_80,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_81,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_82,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_83,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_84,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_85,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_86,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_87,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_88,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_89,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_90,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_91,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_92,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_93,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_94,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_95,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_80_96,                  !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_01,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_02,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_03,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_04,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    4, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_05,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_06,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    6, 0, 4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_07,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_08,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_09,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_10,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_11,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_12,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    14, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_13,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    24, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_14,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_15,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_16,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_17,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_18,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_19,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_20,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_21,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    18, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_22,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    28, 0, 4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_23,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_24,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_25,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_90_26,                  !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
