    PV_90_45,                      !- Name
    Shade_90_45,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_46,                      !- Name
    Shade_90_46,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_47,                      !- Name
    Shade_90_47,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_48,                      !- Name
    Shade_90_48,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_49,                      !- Name
    Shade_90_49,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_50,                      !- Name
    Shade_90_50,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_51,                      !- Name
    Shade_90_51,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_52,                      !- Name
    Shade_90_52,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_53,                      !- Name
    Shade_90_53,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_54,                      !- Name
    Shade_90_54,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_55,                      !- Name
    Shade_90_55,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_56,                      !- Name
    Shade_90_56,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_57,                      !- Name
    Shade_90_57,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_58,                      !- Name
    Shade_90_58,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_59,                      !- Name
    Shade_90_59,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_60,                      !- Name
    Shade_90_60,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_61,                      !- Name
    Shade_90_61,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_62,                      !- Name
    Shade_90_62,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_63,                      !- Name
    Shade_90_63,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_64,                      !- Name
    Shade_90_64,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_65,                      !- Name
    Shade_90_65,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_66,                      !- Name
    Shade_90_66,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_67,                      !- Name
    Shade_90_67,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_68,                      !- Name
    Shade_90_68,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_69,                      !- Name
    Shade_90_69,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_70,                      !- Name
    Shade_90_70,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_71,                      !- Name
    Shade_90_71,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_72,                      !- Name
    Shade_90_72,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_73,                      !- Name
    Shade_90_73,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_74,                      !- Name
    Shade_90_74,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_75,                      !- Name
    Shade_90_75,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_76,                      !- Name
    Shade_90_76,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_77,                      !- Name
    Shade_90_77,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_78,                      !- Name
    Shade_90_78,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_79,                      !- Name
    Shade_90_79,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_80,                      !- Name
    Shade_90_80,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_81,                      !- Name
    Shade_90_81,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_82,                      !- Name
    Shade_90_82,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_83,                      !- Name
    Shade_90_83,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_84,                      !- Name
    Shade_90_84,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_85,                      !- Name
    Shade_90_85,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_86,                      !- Name
    Shade_90_86,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_87,                      !- Name
    Shade_90_87,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_88,                      !- Name
    Shade_90_88,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_89,                      !- Name
    Shade_90_89,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_90,                      !- Name
    Shade_90_90,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_91,                      !- Name
    Shade_90_91,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_92,                      !- Name
    Shade_90_92,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_93,                      !- Name
    Shade_90_93,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_94,                      !- Name
    Shade_90_94,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_95,                      !- Name
    Shade_90_95,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_90_96,                      !- Name
    Shade_90_96,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

! ==========================================
! ELECTRIC LOAD CENTER: GENERATOR LIST
! ==========================================

ElectricLoadCenter:Generators,
    BIPV Generators,              !- Name
    PV_00_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_00_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_10_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_10_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_20_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_20_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_30_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_30_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_40_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_40_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_50_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_50_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_60_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_60_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_70_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_70_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_80_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_80_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_90_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_90_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90;          !- Generator Availability Schedule Name

! ==========================================
! BIPV ELECTRIC LOAD CENTER: INVERTER
! ==========================================

ElectricLoadCenter:Inverter:Simple,
    Main_Inverter,                !- Name
    ,                             !- Availability Schedule Name
    ,                             !- Zone Name
    0.0,                          !- Radiative Fraction
    0.96;                         !- Efficiency

! ==========================================
! BIPV ELECTRIC LOAD CENTER: DISTRIBUTION
! ==========================================

ElectricLoadCenter:Distribution,
    BIPV Load Center,             !- Name
    BIPV Generators,              !- Generator List Name
    Baseload,                     !- Generator Operation Scheme Type
    0.0,                          !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                             !- Track Schedule Name Scheme Name
    ,                             !- Track Meter Scheme Name Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    Main_Inverter;                !- Inverter Name

! ==========================================
! PYTHON PLUGIN REGISTRATION AND OUTPUT VARIABLES
! ==========================================

PythonPlugin:SearchPaths,
    Yes,                          !- Add Current Working Directory to Search Path
    Yes,                          !- Add Input File Directory to Search Path
    ;                             !- Search Path 1

PythonPlugin:Instance,
    KineticBIPVPlugin,            !- Name
    Yes,                          !- Run During Warmup Days
    kinetic_bipv_simple_windowshading,  !- Module Name
    KineticBIPVPlugin;            !- Class Name

PythonPlugin:Variables,
    BIPV_Vars,                    !- Name
    BIPV_Tilt_Angle,              !- Variable Name 1
    BIPV_Incident_Solar,          !- Variable Name 2
    BIPV_Power_Generation;        !- Variable Name 3

PythonPlugin:OutputVariable,
    BIPV_Tilt_Angle,              !- Name
    BIPV_Tilt_Angle,              !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    deg;                          !- Units

PythonPlugin:OutputVariable,
    BIPV_Incident_Solar,          !- Name
    BIPV_Incident_Solar,          !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W/m2;                         !- Units

PythonPlugin:OutputVariable,
    BIPV_Power_Generation,        !- Name
    BIPV_Power_Generation,        !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W;                            !- Units

! ==========================================
! ESSENTIAL OUTPUT VARIABLES FOR PYTHON PLUGIN SENSORS
! ==========================================

Output:Variable,
    *,                            !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Azimuth Angle,     !- Variable Name
    Timestep;                     !- Reporting Frequency

! ═══════════════════════════════════════════════════════════════
! WindowShadingControl & Slat Angle Control for South Glazing (Dynamic BIPV)
! ═══════════════════════════════════════════════════════════════

WindowMaterial:Blind,
    BIPV_Blind_Material,          !- Name
    Horizontal,                   !- Slat Orientation
    0.3,                          !- Slat Width {m}
    0.3,                          !- Slat Separation {m}
    0.002,                        !- Slat Thickness {m}
    90,                           !- Slat Angle {deg}
    0.1,                          !- Slat Conductivity {W/m-K}
    0.0,                          !- Slat Beam Solar Transmittance
    0.7,                          !- Front Side Slat Beam Solar Reflectance
    0.7,                          !- Back Side Slat Beam Solar Reflectance
    0.0,                          !- Slat Diffuse Solar Transmittance
    0.7,                          !- Front Side Slat Diffuse Solar Reflectance
    0.7,                          !- Back Side Slat Diffuse Solar Reflectance
    0.0,                          !- Slat Beam Visible Transmittance
    0.1,                          !- Front Side Slat Beam Visible Reflectance
    0.1,                          !- Back Side Slat Beam Visible Reflectance
    0.0,                          !- Slat Diffuse Visible Transmittance
    0.1,                          !- Front Side Slat Diffuse Visible Reflectance
    0.1,                          !- Back Side Slat Diffuse Visible Reflectance
    0.0,                          !- Slat Infrared Hemispherical Transmittance
    0.9,                          !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Slat Infrared Hemispherical Emissivity
    0.20;                         !- Blind to Glass Distance {m}

WindowShadingControl,
    BIPV_office_1_ShadingControl, !- Name
    BIPV_office_1,                !- Zone Name
    1,                            !- Shading Control Sequence Number
    ExteriorBlind,                !- Shading Type
    ,                             !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ShadingStatusSched,           !- Schedule Name
    ,                             !- Setpoint
    Yes,                          !- Shading Control Is Scheduled
    No,                           !- Glare Control Active
    BIPV_Blind_Material,          !- Shading Device Material Name
    ScheduledSlatAngle,           !- Type of Slat Angle Control for Blinds
    SlatAngleSched,               !- Slat Angle Schedule Name
    ,                             !- Setpoint 2
    ,                             !- Daylighting Control Object Name
    Sequential,                   !- Multiple Surface Control Type
    BIPV_office_1..Face0_Glz0;    !- Fenestration Surface 1 Name

WindowShadingControl,
    BIPV_office_2_ShadingControl, !- Name
    BIPV_office_2,                !- Zone Name
    1,                            !- Shading Control Sequence Number
    ExteriorBlind,                !- Shading Type
    ,                             !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ShadingStatusSched,           !- Schedule Name
    ,                             !- Setpoint
    Yes,                          !- Shading Control Is Scheduled
    No,                           !- Glare Control Active
    BIPV_Blind_Material,          !- Shading Device Material Name
    ScheduledSlatAngle,           !- Type of Slat Angle Control for Blinds
    SlatAngleSched,               !- Slat Angle Schedule Name
    ,                             !- Setpoint 2
    ,                             !- Daylighting Control Object Name
    Sequential,                   !- Multiple Surface Control Type
    BIPV_office_2..Face0_Glz0;    !- Fenestration Surface 1 Name

Schedule:Constant,
    ShadingStatusSched,           !- Name
    Fraction,                     !- Schedule Type Limits Name
    1.0;                          !- Value (0.0 = Shading Off, 1.0 = Shading On)

Schedule:Constant,
    SlatAngleSched,               !- Name
    Any Number,                   !- Schedule Type Limits Name
    90.0;                         !- Value (Slat Angle in deg, 0 to 180)

