    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X084_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    8.4, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    8.4, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X105_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X105_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X105_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    10.5, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    10.5, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X105_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X105_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X126_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X126_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X126_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    12.6, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    12.6, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X126_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X126_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X147_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X147_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    14.7, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    14.7, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X147_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    14.7, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    14.7, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X147_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X147_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    14.7, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    14.7, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X168_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X168_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X168_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    16.8, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    16.8, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X168_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X168_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X189_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X189_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    21, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X189_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    18.9, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    18.9, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X189_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X189_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    21, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X210_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X210_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X210_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    21, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    21, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X210_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X210_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X231_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X231_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X231_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    23.1, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    23.1, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X231_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X231_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X252_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X252_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X252_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    25.2, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    25.2, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X252_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X252_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X273_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X273_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X273_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    27.3, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    27.3, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X273_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X273_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X294_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X294_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X294_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    29.4, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    29.4, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X294_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X294_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X315_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    33.6, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    33.6, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, 19.6, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 19.6, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X315_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    33.6, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    33.6, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, 19.6, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 19.6, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X315_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    33.6, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    33.6, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    31.5, 19.6, 4,             !- X,Y,Z Vertex 3 {m}
    31.5, 19.6, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X315_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    33.6, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    33.6, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, 19.6, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 19.6, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_North_X315_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    33.6, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    33.6, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, 19.6, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 19.6, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    2.1, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    2.1, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 4,              !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 0, 4,              !- X,Y,Z Vertex 2 {m}
    2.1, 0, 4,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    2.1, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    2.1, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    2.1, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X000_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 0, 8,              !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    2.1, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    2.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    4.2, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    4.2, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, 0, 4,              !- X,Y,Z Vertex 2 {m}
    4.2, 0, 4,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    4.2, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    4.2, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    4.2, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X021_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    2.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    2.1, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    4.2, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    4.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    6.3, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    6.3, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, 0, 4,              !- X,Y,Z Vertex 2 {m}
    6.3, 0, 4,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    6.3, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    6.3, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    6.3, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X042_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    4.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    4.2, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    6.3, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    6.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    8.4, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, 0, 4,              !- X,Y,Z Vertex 2 {m}
    8.4, 0, 4,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    8.4, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    8.4, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X063_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    6.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    6.3, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    8.4, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    8.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, 0, 4,              !- X,Y,Z Vertex 2 {m}
    10.5, 0, 4,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    10.5, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    10.5, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X084_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    8.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    8.4, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    10.5, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    10.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, 0, 4,              !- X,Y,Z Vertex 2 {m}
    12.6, 0, 4,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    12.6, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    12.6, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X105_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    10.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    10.5, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    12.6, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    12.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    14.7, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 4,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.33333333333334, 4,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.33333333333334, 4,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, 0, 4,              !- X,Y,Z Vertex 2 {m}
    14.7, 0, 4,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, 0, 6.66666666666666,              !- X,Y,Z Vertex 2 {m}
    14.7, 0, 6.66666666666666,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.231530903555908, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.231530903555908, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.666666666666668, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.666666666666668, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -0.857050146248721, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    14.7, -0.857050146248721, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X126_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    12.6, 0, 8,              !- X,Y,Z Vertex 1 {m}
    12.6, -1.33333333333334, 8,              !- X,Y,Z Vertex 2 {m}
    14.7, -1.33333333333334, 8,             !- X,Y,Z Vertex 3 {m}
    14.7, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 4,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, 0, 4,              !- X,Y,Z Vertex 2 {m}
    16.8, 0, 4,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    16.8, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    16.8, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X147_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    14.7, 0, 8,              !- X,Y,Z Vertex 1 {m}
    14.7, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    16.8, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    16.8, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.85705014624872, 2.9786074091747,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.85705014624872, 2.9786074091747,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.0213925908253, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.0213925908253, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 4,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, 0, 4,              !- X,Y,Z Vertex 2 {m}
    18.9, 0, 4,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    18.9, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -0.85705014624872, 6.9786074091747,              !- X,Y,Z Vertex 2 {m}
    18.9, -0.85705014624872, 6.9786074091747,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.0213925908253, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.0213925908253, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X168_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    16.8, 0, 8,              !- X,Y,Z Vertex 1 {m}
    16.8, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    18.9, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    18.9, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    21, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    21, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    21, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    21, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    21, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    21, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    21, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    21, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    21, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    21, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    21, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    21, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    21, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    21, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    21, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 4,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    21, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    21, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, 0, 4,              !- X,Y,Z Vertex 2 {m}
    21, 0, 4,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    21, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    21, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    21, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    21, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    21, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    21, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    21, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    21, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    21, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    21, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    21, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    21, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    21, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    21, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    21, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    21, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    21, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    21, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    21, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    21, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    21, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    21, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    21, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    21, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    21, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X189_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    18.9, 0, 8,              !- X,Y,Z Vertex 1 {m}
    18.9, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    21, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    21, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -0.85705014624872, 2.9786074091747,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.85705014624872, 2.9786074091747,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -1.0213925908253, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.0213925908253, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 4,              !- X,Y,Z Vertex 1 {m}
    21, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, 0, 4,              !- X,Y,Z Vertex 2 {m}
    23.1, 0, 4,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    21, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    21, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    23.1, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -0.85705014624872, 6.9786074091747,              !- X,Y,Z Vertex 2 {m}
    23.1, -0.85705014624872, 6.9786074091747,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -1.0213925908253, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.0213925908253, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X210_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    21, 0, 8,              !- X,Y,Z Vertex 1 {m}
    21, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    23.1, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    23.1, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 4,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, 0, 4,              !- X,Y,Z Vertex 2 {m}
    25.2, 0, 4,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    25.2, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    25.2, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X231_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    23.1, 0, 8,              !- X,Y,Z Vertex 1 {m}
    23.1, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    25.2, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    25.2, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 4,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, 0, 4,              !- X,Y,Z Vertex 2 {m}
    27.3, 0, 4,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    27.3, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    27.3, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X252_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    25.2, 0, 8,              !- X,Y,Z Vertex 1 {m}
    25.2, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    27.3, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    27.3, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 4,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, 0, 4,              !- X,Y,Z Vertex 2 {m}
    29.4, 0, 4,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    29.4, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    29.4, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X273_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    27.3, 0, 8,              !- X,Y,Z Vertex 1 {m}
    27.3, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    29.4, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    29.4, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 4,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, 0, 4,              !- X,Y,Z Vertex 2 {m}
    31.5, 0, 4,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    31.5, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    31.5, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A60,                    !- Name
