    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X294_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    29.4, 0, 8,              !- X,Y,Z Vertex 1 {m}
    29.4, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    31.5, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    31.5, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, 0, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    33.6, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.231530903555908, 1.35358966265039,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.231530903555908, 1.35358966265039,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.45602685776756, 1.41374317228545,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.45602685776756, 1.41374317228545,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.666666666666669, 1.51196612828741,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.666666666666669, 1.51196612828741,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.857050146248722, 1.64527407584136,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.857050146248722, 1.64527407584136,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.02139259082531, 1.80961652041795,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.02139259082531, 1.80961652041795,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.15470053837926, 2,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.15470053837926, 2,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.25292349438122, 2.21063980889911,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.25292349438122, 2.21063980889911,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.31307700401628, 2.43513576311076,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.31307700401628, 2.43513576311076,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z27_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.33333333333334, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.33333333333334, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, 0, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    33.6, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.231530903555907, 2.68692299598372,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.231530903555907, 2.68692299598372,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.456026857767559, 2.74707650561879,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.456026857767559, 2.74707650561879,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.666666666666667, 2.84529946162075,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.666666666666667, 2.84529946162075,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.85705014624872, 2.97860740917469,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.85705014624872, 2.97860740917469,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.02139259082531, 3.14294985375128,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.02139259082531, 3.14294985375128,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.15470053837925, 3.33333333333333,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.15470053837925, 3.33333333333333,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.25292349438121, 3.54397314223244,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.25292349438121, 3.54397314223244,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.31307700401628, 3.76846909644409,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.31307700401628, 3.76846909644409,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z40_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 4,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.33333333333333, 4,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.33333333333333, 4,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, 0, 4,              !- X,Y,Z Vertex 2 {m}
    33.6, 0, 4,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.231530903555907, 4.02025632931705,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.231530903555907, 4.02025632931705,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.456026857767559, 4.08040983895212,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.456026857767559, 4.08040983895212,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.666666666666667, 4.17863279495408,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.666666666666667, 4.17863279495408,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.85705014624872, 4.31194074250802,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.85705014624872, 4.31194074250802,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.02139259082531, 4.47628318708461,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.02139259082531, 4.47628318708461,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.15470053837925, 4.66666666666666,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.15470053837925, 4.66666666666666,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.25292349438121, 4.87730647556577,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.25292349438121, 4.87730647556577,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.31307700401628, 5.10180242977742,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.31307700401628, 5.10180242977742,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z53_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.33333333333333, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.33333333333333, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, 0, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    33.6, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.231530903555908, 5.35358966265039,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.231530903555908, 5.35358966265039,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.45602685776756, 5.41374317228545,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.45602685776756, 5.41374317228545,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.666666666666669, 5.51196612828741,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.666666666666669, 5.51196612828741,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.857050146248722, 5.64527407584136,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.857050146248722, 5.64527407584136,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.02139259082531, 5.80961652041795,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.02139259082531, 5.80961652041795,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.15470053837926, 6,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.15470053837926, 6,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.25292349438122, 6.21063980889911,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.25292349438122, 6.21063980889911,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.31307700401628, 6.43513576311076,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.31307700401628, 6.43513576311076,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z67_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.33333333333334, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.33333333333334, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, 0, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    33.6, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A10,                    !- Name
    TransSched_BIPV_A10,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.231530903555907, 6.68692299598372,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.231530903555907, 6.68692299598372,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A20,                    !- Name
    TransSched_BIPV_A20,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.456026857767559, 6.74707650561879,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.456026857767559, 6.74707650561879,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A30,                    !- Name
    TransSched_BIPV_A30,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.666666666666667, 6.84529946162075,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.666666666666667, 6.84529946162075,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A40,                    !- Name
    TransSched_BIPV_A40,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -0.85705014624872, 6.97860740917469,              !- X,Y,Z Vertex 2 {m}
    33.6, -0.85705014624872, 6.97860740917469,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A50,                    !- Name
    TransSched_BIPV_A50,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.02139259082531, 7.14294985375128,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.02139259082531, 7.14294985375128,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A60,                    !- Name
    TransSched_BIPV_A60,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.15470053837925, 7.33333333333333,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.15470053837925, 7.33333333333333,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A70,                    !- Name
    TransSched_BIPV_A70,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.25292349438121, 7.54397314223244,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.25292349438121, 7.54397314223244,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A80,                    !- Name
    TransSched_BIPV_A80,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.31307700401628, 7.76846909644409,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.31307700401628, 7.76846909644409,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_South_X315_Z80_A90,                    !- Name
    TransSched_BIPV_A90,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    31.5, 0, 8,              !- X,Y,Z Vertex 1 {m}
    31.5, -1.33333333333333, 8,              !- X,Y,Z Vertex 2 {m}
    33.6, -1.33333333333333, 8,             !- X,Y,Z Vertex 3 {m}
    33.6, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y000_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 1.96, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 1.96, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 0, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 0, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y000_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 1.96, 4,              !- X,Y,Z Vertex 1 {m}
    0, 1.96, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 0, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 0, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y000_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 1.96, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 1.96, 4,              !- X,Y,Z Vertex 2 {m}
    0, 0, 4,             !- X,Y,Z Vertex 3 {m}
    0, 0, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y000_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 1.96, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 1.96, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 0, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 0, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y000_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 1.96, 8,              !- X,Y,Z Vertex 1 {m}
    0, 1.96, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 0, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 0, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y020_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 3.92, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 3.92, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 1.96, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 1.96, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y020_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 3.92, 4,              !- X,Y,Z Vertex 1 {m}
    0, 3.92, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 1.96, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 1.96, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y020_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 3.92, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 3.92, 4,              !- X,Y,Z Vertex 2 {m}
    0, 1.96, 4,             !- X,Y,Z Vertex 3 {m}
    0, 1.96, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y020_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 3.92, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 3.92, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 1.96, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 1.96, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y020_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 3.92, 8,              !- X,Y,Z Vertex 1 {m}
    0, 3.92, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 1.96, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 1.96, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y039_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 5.88, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 5.88, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 3.92, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 3.92, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y039_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 5.88, 4,              !- X,Y,Z Vertex 1 {m}
    0, 5.88, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 3.92, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 3.92, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y039_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 5.88, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 5.88, 4,              !- X,Y,Z Vertex 2 {m}
    0, 3.92, 4,             !- X,Y,Z Vertex 3 {m}
    0, 3.92, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y039_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 5.88, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 5.88, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 3.92, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 3.92, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y039_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 5.88, 8,              !- X,Y,Z Vertex 1 {m}
    0, 5.88, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 3.92, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 3.92, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y059_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 7.84, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 7.84, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 5.88, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 5.88, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y059_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 7.84, 4,              !- X,Y,Z Vertex 1 {m}
    0, 7.84, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 5.88, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 5.88, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y059_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 7.84, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 7.84, 4,              !- X,Y,Z Vertex 2 {m}
    0, 5.88, 4,             !- X,Y,Z Vertex 3 {m}
    0, 5.88, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y059_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 7.84, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 7.84, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 5.88, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 5.88, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y059_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 7.84, 8,              !- X,Y,Z Vertex 1 {m}
    0, 7.84, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 5.88, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 5.88, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y078_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 9.8, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 9.8, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 7.84, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 7.84, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y078_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 9.8, 4,              !- X,Y,Z Vertex 1 {m}
    0, 9.8, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 7.84, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 7.84, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y078_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 9.8, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 9.8, 4,              !- X,Y,Z Vertex 2 {m}
    0, 7.84, 4,             !- X,Y,Z Vertex 3 {m}
    0, 7.84, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y078_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 9.8, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 9.8, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 7.84, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 7.84, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y078_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 9.8, 8,              !- X,Y,Z Vertex 1 {m}
    0, 9.8, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 7.84, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 7.84, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y098_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 11.76, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 11.76, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 9.8, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 9.8, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y098_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 11.76, 4,              !- X,Y,Z Vertex 1 {m}
    0, 11.76, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 9.8, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 9.8, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y098_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 11.76, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 11.76, 4,              !- X,Y,Z Vertex 2 {m}
    0, 9.8, 4,             !- X,Y,Z Vertex 3 {m}
    0, 9.8, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y098_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 11.76, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 11.76, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 9.8, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 9.8, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y098_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 11.76, 8,              !- X,Y,Z Vertex 1 {m}
    0, 11.76, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 9.8, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 9.8, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y118_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 13.72, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 13.72, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 11.76, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 11.76, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y118_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 13.72, 4,              !- X,Y,Z Vertex 1 {m}
    0, 13.72, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 11.76, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 11.76, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y118_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 13.72, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 13.72, 4,              !- X,Y,Z Vertex 2 {m}
    0, 11.76, 4,             !- X,Y,Z Vertex 3 {m}
    0, 11.76, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y118_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 13.72, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 13.72, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 11.76, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 11.76, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y118_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 13.72, 8,              !- X,Y,Z Vertex 1 {m}
    0, 13.72, 6.66666666666666,              !- X,Y,Z Vertex 2 {m}
    0, 11.76, 6.66666666666666,             !- X,Y,Z Vertex 3 {m}
    0, 11.76, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y137_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 15.68, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 15.68, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 13.72, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 13.72, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y137_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 15.68, 4,              !- X,Y,Z Vertex 1 {m}
    0, 15.68, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 13.72, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 13.72, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y137_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 15.68, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 15.68, 4,              !- X,Y,Z Vertex 2 {m}
    0, 13.72, 4,             !- X,Y,Z Vertex 3 {m}
    0, 13.72, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y137_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 15.68, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 15.68, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 13.72, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 13.72, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y137_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 15.68, 8,              !- X,Y,Z Vertex 1 {m}
    0, 15.68, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 13.72, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 13.72, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y157_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 17.64, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 17.64, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 15.68, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 15.68, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y157_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 17.64, 4,              !- X,Y,Z Vertex 1 {m}
    0, 17.64, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 15.68, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 15.68, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y157_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 17.64, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 17.64, 3.99999999999999,              !- X,Y,Z Vertex 2 {m}
    0, 15.68, 3.99999999999999,             !- X,Y,Z Vertex 3 {m}
    0, 15.68, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y157_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 17.64, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 17.64, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 15.68, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 15.68, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y157_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 17.64, 8,              !- X,Y,Z Vertex 1 {m}
    0, 17.64, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 15.68, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 15.68, 8;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y176_Z27_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 19.6, 1.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 17.64, 1.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 17.64, 2.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y176_Z40_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 19.6, 4,              !- X,Y,Z Vertex 1 {m}
    0, 19.6, 2.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 17.64, 2.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 17.64, 4;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y176_Z53_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 1 {m}
    0, 19.6, 4,              !- X,Y,Z Vertex 2 {m}
    0, 17.64, 4,             !- X,Y,Z Vertex 3 {m}
    0, 17.64, 5.33333333333333;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y176_Z67_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 1 {m}
    0, 19.6, 5.33333333333333,              !- X,Y,Z Vertex 2 {m}
    0, 17.64, 5.33333333333333,             !- X,Y,Z Vertex 3 {m}
    0, 17.64, 6.66666666666667;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    BIPV_West_Y176_Z80_A00,                    !- Name
    TransSched_BIPV_A00,                    !- Transmittance Schedule Name
    ,                                       !- Number of Vertices
    0, 19.6, 8,              !- X,Y,Z Vertex 1 {m}
    0, 19.6, 6.66666666666667,              !- X,Y,Z Vertex 2 {m}
    0, 17.64, 6.66666666666667,             !- X,Y,Z Vertex 3 {m}
    0, 17.64, 8;             !- X,Y,Z Vertex 4 {m}

Zone,
  BIPV_office_1_Core,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_Core_Space,             !- Name
    BIPV_office_1_Core;

Zone,
  BIPV_office_1_S,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_S_Space,             !- Name
    BIPV_office_1_S;

Zone,
  BIPV_office_1_E,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_E_Space,             !- Name
    BIPV_office_1_E;

Zone,
  BIPV_office_1_N,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_N_Space,             !- Name
    BIPV_office_1_N;

Zone,
  BIPV_office_1_W,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_W_Space,             !- Name
    BIPV_office_1_W;

Zone,
  BIPV_office_2_Core,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_Core_Space,             !- Name
    BIPV_office_2_Core;

Zone,
  BIPV_office_2_S,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_S_Space,             !- Name
    BIPV_office_2_S;

Zone,
  BIPV_office_2_E,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_E_Space,             !- Name
    BIPV_office_2_E;

Zone,
  BIPV_office_2_N,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_N_Space,             !- Name
    BIPV_office_2_N;

Zone,
  BIPV_office_2_W,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_W_Space,             !- Name
    BIPV_office_2_W;                   !- Zone Name

SpaceList,
    SmallOffice Building,
    BIPV_office_1_Core_Space,
    BIPV_office_1_S_Space,
    BIPV_office_1_E_Space,
    BIPV_office_1_N_Space,
    BIPV_office_1_W_Space,
    BIPV_office_2_Core_Space,
    BIPV_office_2_S_Space,
    BIPV_office_2_E_Space,
    BIPV_office_2_N_Space,
    BIPV_office_2_W_Space;

BuildingSurface:Detailed,
    BIPV_office_1_Core..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    0.0,
    27.0,
    5.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_2_Core..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    5.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    0.0,
    32.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    5.0,
    5.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_2_S..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Wall_S,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,                      !- Outside Boundary Condition
    Story1_Cavity_South_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    0.0,
    32.0,
    0.0,
    0.0,
    32.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    0.0,
    0.0,
    27.0,
    5.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_2_E..Floor,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Wall_E,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,                      !- Outside Boundary Condition
    Story1_Cavity_East_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    0.0,
    0.0,
    18.0,
    0.0,
    32.0,
    18.0,
    0.0,
    27.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_2_N..Floor,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Wall_N,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,                      !- Outside Boundary Condition
    Story1_Cavity_North_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    0.0,
    0.0,
    18.0,
    0.0,
    0.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    18.0,
    0.0,
    5.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_2_W..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Wall_W,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,                      !- Outside Boundary Condition
    Story1_Cavity_West_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_S..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_Core..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_E..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_Core..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_N..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_Core..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_W..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_Core..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_W..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_S..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_E..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_S..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    32.0,
    0.0,
    0.0,
    32.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_W..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_N..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    0.0,
    18.0,
    0.0,
    0.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_E..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_N..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_1_Core..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    5.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    5.0,
    8.0,
    27.0,
    5.0,
    8.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_1_S..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    5.0,
    8.0,
    0.0,
    0.0,
    8.0,
    32.0,
    0.0,
    8.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Wall_S,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,                      !- Outside Boundary Condition
    Story2_Cavity_South_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    0.0,
    0.0,
    8.0,
    0.0,
    0.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_1_E..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    27.0,
    5.0,
    8.0,
    32.0,
    0.0,
    8.0,
    32.0,
    18.0,
    8.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Wall_E,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,                      !- Outside Boundary Condition
    Story2_Cavity_East_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    32.0,
    0.0,
    8.0,
    32.0,
    0.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_1_N..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    27.0,
    13.0,
    8.0,
    32.0,
    18.0,
    8.0,
    0.0,
    18.0,
    8.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Wall_N,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,                      !- Outside Boundary Condition
    Story2_Cavity_North_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    32.0,
    18.0,
    8.0,
    32.0,
    18.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_1_W..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    13.0,
    8.0,
    0.0,
    18.0,
    8.0,
    0.0,
    0.0,
    8.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Wall_W,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,                      !- Outside Boundary Condition
    Story2_Cavity_West_InnerWall,                  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,
    ,
    0.0,
    18.0,
    8.0,
    0.0,
    18.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_S..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_Core..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_E..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_Core..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_N..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_Core..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_W..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_Core..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_W..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    0.0,
    8.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_S..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_E..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    0.0,
    8.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_S..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_W..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    18.0,
    8.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_N..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_E..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    18.0,
    8.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_N..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    8.0;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_Core Thermostat,      !-- Name
    BIPV_office_1_Core,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_Core,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_Core,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_Core,                 !-- Zone Name
    BIPV_office_1_Core Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_Core Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_Core Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_Core;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_Core Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_Core;

!-- Node Name 1

NodeList,
    BIPV_office_1_Core Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_Core;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_Core Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_Core,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_Core,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_Core Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_Core Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_Core,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- Component Outlet Node Name 1

WaterUse:Connections,
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core,   !-- Name
    Node 6,                        !-- Inlet Node Name
    Node 9,                        !-- Outlet Node Name
    ,                              !-- Supply Water Storage Tank Name
    ,                              !-- Reclamation Water Storage Tank Name
    60.0C Hot Water,               !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    None,                          !-- Drain Water Heat Exchanger Type
    Plant,                         !-- Drain Water Heat Exchanger Destination
    ,                              !-- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core;

!-- Water Use Equipment Name 1

WaterUse:Equipment,
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core,   !-- Name
    General,                       !-- End-Use Subcategory
    7.14424504540237e-08,          !-- Peak Flow Rate {m3/s}
    SmallOffice Building_Service Hot Water Schedule,   !-- Flow Rate Fraction Schedule Name
    60.0C Hot Water,               !-- Target Temperature Schedule Name
    ,                              !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    ,                              !-- Zone Name
    0 Hot Water Sensible Fraction,   !-- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_S Thermostat,      !-- Name
    BIPV_office_1_S,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_S,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_S,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_S,                 !-- Zone Name
    BIPV_office_1_S Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_S Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_S Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_S;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_S Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_S;

!-- Node Name 1

NodeList,
    BIPV_office_1_S Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_S;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_S Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_S,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_S,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_S Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_S Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_S,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_E Thermostat,      !-- Name
    BIPV_office_1_E,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_E,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_E,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_E,                 !-- Zone Name
    BIPV_office_1_E Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_E Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_E Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_E;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_E Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_E;

!-- Node Name 1

NodeList,
    BIPV_office_1_E Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_E;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_E Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_E,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_E,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_E Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_E Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_E,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_N Thermostat,      !-- Name
    BIPV_office_1_N,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_N,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_N,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_N,                 !-- Zone Name
    BIPV_office_1_N Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_N Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_N Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_N;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_N Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_N;

!-- Node Name 1

NodeList,
    BIPV_office_1_N Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_N;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_N Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_N,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_N,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_N Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_N Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_N,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_W Thermostat,      !-- Name
    BIPV_office_1_W,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_W,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_W,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_W,                 !-- Zone Name
    BIPV_office_1_W Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_W Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_W Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_W;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_W Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_W;

!-- Node Name 1

NodeList,
    BIPV_office_1_W Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_W;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_W Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_W,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_W,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_W Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_W Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_W,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_Core Thermostat,      !-- Name
    BIPV_office_2_Core,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_Core,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_Core,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_Core,                 !-- Zone Name
    BIPV_office_2_Core Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_Core Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_Core Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_Core;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_Core Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_Core;

!-- Node Name 1

NodeList,
    BIPV_office_2_Core Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_Core;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_Core Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_Core,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_Core,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_Core Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_Core Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_Core,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- Component Outlet Node Name 1

WaterUse:Connections,
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core,   !-- Name
    Node 10,                       !-- Inlet Node Name
    Node 11,                       !-- Outlet Node Name
    ,                              !-- Supply Water Storage Tank Name
    ,                              !-- Reclamation Water Storage Tank Name
    60.0C Hot Water,               !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    None,                          !-- Drain Water Heat Exchanger Type
    Plant,                         !-- Drain Water Heat Exchanger Destination
    ,                              !-- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core;

!-- Water Use Equipment Name 1

WaterUse:Equipment,
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core,   !-- Name
    General,                       !-- End-Use Subcategory
    7.14424504540237e-08,          !-- Peak Flow Rate {m3/s}
    SmallOffice Building_Service Hot Water Schedule,   !-- Flow Rate Fraction Schedule Name
    60.0C Hot Water,               !-- Target Temperature Schedule Name
    ,                              !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    ,                              !-- Zone Name
    0 Hot Water Sensible Fraction,   !-- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_S Thermostat,      !-- Name
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_S,                 !-- Zone Name
    BIPV_office_2_S Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_S Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_S Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_S;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_S Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S;

!-- Node Name 1

NodeList,
    BIPV_office_2_S Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_S Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_S Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_S Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_E Thermostat,      !-- Name
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_E,                 !-- Zone Name
    BIPV_office_2_E Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_E Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_E Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_E;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_E Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E;

!-- Node Name 1

NodeList,
    BIPV_office_2_E Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_E Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_E Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_E Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_N Thermostat,      !-- Name
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_N,                 !-- Zone Name
    BIPV_office_2_N Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_N Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_N Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_N;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_N Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N;

!-- Node Name 1

NodeList,
    BIPV_office_2_N Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_N Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_N Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_N Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_W Thermostat,      !-- Name
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_W,                 !-- Zone Name
    BIPV_office_2_W Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_W Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_W Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_W;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_W Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W;

!-- Node Name 1

NodeList,
    BIPV_office_2_W Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_W Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_W Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_W Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

! ==========================================
! KOREAN HIGH-PERFORMANCE ENVELOPE MATERIALS
! ==========================================
Material,
  Korean_Wall_Insulation,  !- Name
  MediumRough,             !- Roughness
  0.090,                   !- Thickness {m} (U-value <= 0.32 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Korean_Roof_Insulation,  !- Name
  MediumRough,             !- Roughness
  0.165,                   !- Thickness {m} (U-value <= 0.18 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Korean_Floor_Insulation, !- Name
  MediumRough,             !- Roughness
  0.115,                   !- Thickness {m} (U-value <= 0.25 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Korean_Window_Glass,     !- Name
  1.50,                    !- U-Factor {W/m2-K}
  0.40;                    !- Solar Heat Gain Coefficient

! ==============================================================================
! DSF 2-DAMPER SCHEDULE DEFINITIONS
! ==============================================================================
Schedule:Compact,
    DSF_Damper_TopBottom_Schedule,
    Fractional,
    Through: 12/31, For: AllDays, Until: 24:00, 0.0;

Schedule:Compact,
    DSF_Damper_OuterSkin_Schedule,
    Fractional,
    Through: 12/31, For: AllDays, Until: 24:00, 0.0;

Zone,
  Zone_Cavity_South,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Cavity_East,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Cavity_North,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Cavity_West,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

! ==============================================================================
! DSF GLAZING MATERIAL & CONSTRUCTION (STPV 20% Transmittance)
! ==============================================================================
WindowMaterial:SimpleGlazingSystem,
    DSF_LowE_Glass_Material,
    1.50,                     !- U-Factor {W/m2-K}
    0.20,                     !- Solar Heat Gain Coefficient (20% Transmittance STPV)
    0.30;                     !- Visible Transmittance (30% VT)

Construction,
    DSF_Outer_LowE_Glazing,
    DSF_LowE_Glass_Material;

! ==============================================================================
! ==============================================================================
! DSF CAVITY BUILDING SURFACES (4 FACADES x 2 FLOORS - INTAKE GAP Z=0~1.33m)
! ==============================================================================

! --- SOUTH CAVITY 1F & 2F (X: 0.0 ~ 32.0 m, Y: -0.8 ~ 0.0 m) ---
BuildingSurface:Detailed, Story1_Cavity_South_Floor, Floor, Generic Ground Slab, Zone_Cavity_South, , Ground, , NoSun, NoWind, 1.0, 4,
    0.0, 0.0, 0.0, 32.0, 0.0, 0.0, 32.0, -0.8, 0.0, 0.0, -0.8, 0.0;
BuildingSurface:Detailed, Story1_Cavity_South_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, BIPV_office_1_S..Wall_S, NoSun, NoWind, 1.0, 4,
    32.0, 0.0, 4.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_South_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, -0.8, 4.0, 0.0, -0.8, 1.333333, 32.0, -0.8, 1.333333, 32.0, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_South_WestWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, Story1_Cavity_West_SouthCavityWall, NoSun, NoWind, 1.0, 4,
    0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, -0.8, 0.0, 0.0, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_South_EastWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, Story1_Cavity_East_SouthCavityWall, NoSun, NoWind, 1.0, 4,
    32.0, -0.8, 4.0, 32.0, -0.8, 0.0, 32.0, 0.0, 0.0, 32.0, 0.0, 4.0;
BuildingSurface:Detailed, Story2_Cavity_South_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, BIPV_office_2_S..Wall_S, NoSun, NoWind, 1.0, 4,
    32.0, 0.0, 8.0, 32.0, 0.0, 4.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_South_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, -0.8, 8.0, 0.0, -0.8, 4.0, 32.0, -0.8, 4.0, 32.0, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_South_WestWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, Story2_Cavity_West_SouthCavityWall, NoSun, NoWind, 1.0, 4,
    0.0, 0.0, 8.0, 0.0, 0.0, 4.0, 0.0, -0.8, 4.0, 0.0, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_South_EastWall, Wall, Generic Exterior Wall, Zone_Cavity_South, , Surface, Story2_Cavity_East_SouthCavityWall, NoSun, NoWind, 1.0, 4,
    32.0, -0.8, 8.0, 32.0, -0.8, 4.0, 32.0, 0.0, 4.0, 32.0, 0.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_South_Roof, Roof, Generic Roof, Zone_Cavity_South, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, -0.8, 8.0, 32.0, -0.8, 8.0, 32.0, 0.0, 8.0, 0.0, 0.0, 8.0;

! --- EAST CAVITY 1F & 2F (X: 32.0 ~ 32.8 m, Y: -0.8 ~ 18.8 m, Length 19.6 m) ---
BuildingSurface:Detailed, Story1_Cavity_East_Floor, Floor, Generic Ground Slab, Zone_Cavity_East, , Ground, , NoSun, NoWind, 1.0, 4,
    32.0, -0.8, 0.0, 32.0, 18.8, 0.0, 32.8, 18.8, 0.0, 32.8, -0.8, 0.0;
BuildingSurface:Detailed, Story1_Cavity_East_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, BIPV_office_1_E..Wall_E, NoSun, NoWind, 1.0, 4,
    32.0, 18.0, 4.0, 32.0, 18.0, 0.0, 32.0, 0.0, 0.0, 32.0, 0.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_East_SouthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, Story1_Cavity_South_EastWall, NoSun, NoWind, 1.0, 4,
    32.0, 0.0, 4.0, 32.0, 0.0, 0.0, 32.0, -0.8, 0.0, 32.0, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_East_NorthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, Story1_Cavity_North_EastWall, NoSun, NoWind, 1.0, 4,
    32.0, 18.8, 4.0, 32.0, 18.8, 0.0, 32.0, 18.0, 0.0, 32.0, 18.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_East_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.8, -0.8, 4.0, 32.8, -0.8, 1.333333, 32.8, 18.8, 1.333333, 32.8, 18.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_East_SouthWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.0, -0.8, 4.0, 32.0, -0.8, 1.333333, 32.8, -0.8, 1.333333, 32.8, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_East_NorthWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.8, 18.8, 4.0, 32.8, 18.8, 1.333333, 32.0, 18.8, 1.333333, 32.0, 18.8, 4.0;
BuildingSurface:Detailed, Story2_Cavity_East_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, BIPV_office_2_E..Wall_E, NoSun, NoWind, 1.0, 4,
    32.0, 18.0, 8.0, 32.0, 18.0, 4.0, 32.0, 0.0, 4.0, 32.0, 0.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_SouthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, Story2_Cavity_South_EastWall, NoSun, NoWind, 1.0, 4,
    32.0, 0.0, 8.0, 32.0, 0.0, 4.0, 32.0, -0.8, 4.0, 32.0, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_NorthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Surface, Story2_Cavity_North_EastWall, NoSun, NoWind, 1.0, 4,
    32.0, 18.8, 8.0, 32.0, 18.8, 4.0, 32.0, 18.0, 4.0, 32.0, 18.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.8, -0.8, 8.0, 32.8, -0.8, 4.0, 32.8, 18.8, 4.0, 32.8, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_SouthWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.0, -0.8, 8.0, 32.0, -0.8, 4.0, 32.8, -0.8, 4.0, 32.8, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_NorthWall, Wall, Generic Exterior Wall, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.8, 18.8, 8.0, 32.8, 18.8, 4.0, 32.0, 18.8, 4.0, 32.0, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_East_Roof, Roof, Generic Roof, Zone_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.0, -0.8, 8.0, 32.8, -0.8, 8.0, 32.8, 18.8, 8.0, 32.0, 18.8, 8.0;

! --- NORTH CAVITY 1F & 2F (X: 0.0 ~ 32.0 m, Y: 18.0 ~ 18.8 m) ---
BuildingSurface:Detailed, Story1_Cavity_North_Floor, Floor, Generic Ground Slab, Zone_Cavity_North, , Ground, , NoSun, NoWind, 1.0, 4,
    32.0, 18.0, 0.0, 0.0, 18.0, 0.0, 0.0, 18.8, 0.0, 32.0, 18.8, 0.0;
BuildingSurface:Detailed, Story1_Cavity_North_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, BIPV_office_1_N..Wall_N, NoSun, NoWind, 1.0, 4,
    0.0, 18.0, 4.0, 0.0, 18.0, 0.0, 32.0, 18.0, 0.0, 32.0, 18.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_North_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.0, 18.8, 4.0, 32.0, 18.8, 1.333333, 0.0, 18.8, 1.333333, 0.0, 18.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_North_EastWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, Story1_Cavity_East_NorthCavityWall, NoSun, NoWind, 1.0, 4,
    32.0, 18.0, 4.0, 32.0, 18.0, 0.0, 32.0, 18.8, 0.0, 32.0, 18.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_North_WestWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, Story1_Cavity_West_NorthCavityWall, NoSun, NoWind, 1.0, 4,
    0.0, 18.8, 4.0, 0.0, 18.8, 0.0, 0.0, 18.0, 0.0, 0.0, 18.0, 4.0;
BuildingSurface:Detailed, Story2_Cavity_North_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, BIPV_office_2_N..Wall_N, NoSun, NoWind, 1.0, 4,
    0.0, 18.0, 8.0, 0.0, 18.0, 4.0, 32.0, 18.0, 4.0, 32.0, 18.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_North_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    32.0, 18.8, 8.0, 32.0, 18.8, 4.0, 0.0, 18.8, 4.0, 0.0, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_North_EastWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, Story2_Cavity_East_NorthCavityWall, NoSun, NoWind, 1.0, 4,
    32.0, 18.0, 8.0, 32.0, 18.0, 4.0, 32.0, 18.8, 4.0, 32.0, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_North_WestWall, Wall, Generic Exterior Wall, Zone_Cavity_North, , Surface, Story2_Cavity_West_NorthCavityWall, NoSun, NoWind, 1.0, 4,
    0.0, 18.8, 8.0, 0.0, 18.8, 4.0, 0.0, 18.0, 4.0, 0.0, 18.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_North_Roof, Roof, Generic Roof, Zone_Cavity_North, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, 18.0, 8.0, 32.0, 18.0, 8.0, 32.0, 18.8, 8.0, 0.0, 18.8, 8.0;

! --- WEST CAVITY 1F & 2F (X: -0.8 ~ 0.0 m, Y: -0.8 ~ 18.8 m, Length 19.6 m) ---
BuildingSurface:Detailed, Story1_Cavity_West_Floor, Floor, Generic Ground Slab, Zone_Cavity_West, , Ground, , NoSun, NoWind, 1.0, 4,
    0.0, 18.8, 0.0, 0.0, -0.8, 0.0, -0.8, -0.8, 0.0, -0.8, 18.8, 0.0;
BuildingSurface:Detailed, Story1_Cavity_West_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, BIPV_office_1_W..Wall_W, NoSun, NoWind, 1.0, 4,
    0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 18.0, 0.0, 0.0, 18.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_West_SouthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, Story1_Cavity_South_WestWall, NoSun, NoWind, 1.0, 4,
    0.0, -0.8, 4.0, 0.0, -0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0;
BuildingSurface:Detailed, Story1_Cavity_West_NorthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, Story1_Cavity_North_WestWall, NoSun, NoWind, 1.0, 4,
    0.0, 18.0, 4.0, 0.0, 18.0, 0.0, 0.0, 18.8, 0.0, 0.0, 18.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_West_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -0.8, 18.8, 4.0, -0.8, 18.8, 1.333333, -0.8, -0.8, 1.333333, -0.8, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_West_SouthWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -0.8, -0.8, 4.0, -0.8, -0.8, 1.333333, 0.0, -0.8, 1.333333, 0.0, -0.8, 4.0;
BuildingSurface:Detailed, Story1_Cavity_West_NorthWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, 18.8, 4.0, 0.0, 18.8, 1.333333, -0.8, 18.8, 1.333333, -0.8, 18.8, 4.0;
BuildingSurface:Detailed, Story2_Cavity_West_InnerWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, BIPV_office_2_W..Wall_W, NoSun, NoWind, 1.0, 4,
    0.0, 0.0, 8.0, 0.0, 0.0, 4.0, 0.0, 18.0, 4.0, 0.0, 18.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_SouthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, Story2_Cavity_South_WestWall, NoSun, NoWind, 1.0, 4,
    0.0, -0.8, 8.0, 0.0, -0.8, 4.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_NorthCavityWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Surface, Story2_Cavity_North_WestWall, NoSun, NoWind, 1.0, 4,
    0.0, 18.0, 8.0, 0.0, 18.0, 4.0, 0.0, 18.8, 4.0, 0.0, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_OuterWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -0.8, 18.8, 8.0, -0.8, 18.8, 4.0, -0.8, -0.8, 4.0, -0.8, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_SouthWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -0.8, -0.8, 8.0, -0.8, -0.8, 4.0, 0.0, -0.8, 4.0, 0.0, -0.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_NorthWall, Wall, Generic Exterior Wall, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, 18.8, 8.0, 0.0, 18.8, 4.0, -0.8, 18.8, 4.0, -0.8, 18.8, 8.0;
BuildingSurface:Detailed, Story2_Cavity_West_Roof, Roof, Generic Roof, Zone_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    0.0, 18.8, 8.0, -0.8, 18.8, 8.0, -0.8, -0.8, 8.0, 0.0, -0.8, 8.0;

! ==============================================================================
! DSF INNER & OUTER GLASS FENESTRATION SURFACES (4 FACADES x 2 FLOORS)
! ==============================================================================
! 1F Inner Windows
FenestrationSurface:Detailed, Story1_Cavity_South_InnerWin, Window, Generic Double Pane, Story1_Cavity_South_InnerWall, BIPV_office_1_S..Wall_S_Glz0, , , 1.0, 4,
    31.68, 0.0, 3.96, 31.68, 0.0, 0.28653, 0.32, 0.0, 0.28653, 0.32, 0.0, 3.96;
FenestrationSurface:Detailed, Story1_Cavity_East_InnerWin, Window, Generic Double Pane, Story1_Cavity_East_InnerWall, BIPV_office_1_E..Wall_E_Glz0, , , 1.0, 4,
    32.0, 17.82, 3.96, 32.0, 17.82, 0.28653, 32.0, 0.18, 0.28653, 32.0, 0.18, 3.96;
FenestrationSurface:Detailed, Story1_Cavity_North_InnerWin, Window, Generic Double Pane, Story1_Cavity_North_InnerWall, BIPV_office_1_N..Wall_N_Glz0, , , 1.0, 4,
    0.32, 18.0, 3.96, 0.32, 18.0, 0.28653, 31.68, 18.0, 0.28653, 31.68, 18.0, 3.96;
FenestrationSurface:Detailed, Story1_Cavity_West_InnerWin, Window, Generic Double Pane, Story1_Cavity_West_InnerWall, BIPV_office_1_W..Wall_W_Glz0, , , 1.0, 4,
    0.0, 0.18, 3.96, 0.0, 0.18, 0.28653, 0.0, 17.82, 0.28653, 0.0, 17.82, 3.96;

! 2F Inner Windows
FenestrationSurface:Detailed, Story2_Cavity_South_InnerWin, Window, Generic Double Pane, Story2_Cavity_South_InnerWall, BIPV_office_2_S..Wall_S_Glz0, , , 1.0, 4,
    31.68, 0.0, 7.96, 31.68, 0.0, 4.28653, 0.32, 0.0, 4.28653, 0.32, 0.0, 7.96;

FenestrationSurface:Detailed, Story2_Cavity_East_InnerWin, Window, Generic Double Pane, Story2_Cavity_East_InnerWall, BIPV_office_2_E..Wall_E_Glz0, , , 1.0, 4,
    32.0, 17.82, 7.96, 32.0, 17.82, 4.28653, 32.0, 0.18, 4.28653, 32.0, 0.18, 7.96;
FenestrationSurface:Detailed, Story2_Cavity_North_InnerWin, Window, Generic Double Pane, Story2_Cavity_North_InnerWall, BIPV_office_2_N..Wall_N_Glz0, , , 1.0, 4,
    0.32, 18.0, 7.96, 0.32, 18.0, 4.28653, 31.68, 18.0, 4.28653, 31.68, 18.0, 7.96;
FenestrationSurface:Detailed, Story2_Cavity_West_InnerWin, Window, Generic Double Pane, Story2_Cavity_West_InnerWall, BIPV_office_2_W..Wall_W_Glz0, , , 1.0, 4,
    0.0, 0.18, 7.96, 0.0, 0.18, 4.28653, 0.0, 17.82, 4.28653, 0.0, 17.82, 7.96;

! 1F Outer Glass (Full Glazing Z=1.33~4.0m with 1mm boundary margin)
FenestrationSurface:Detailed, Story1_Cavity_South_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_South_OuterWall, , , , 1.0, 4,
    0.001, -0.8, 3.999, 0.001, -0.8, 1.334333, 31.999, -0.8, 1.334333, 31.999, -0.8, 3.999;
FenestrationSurface:Detailed, Story1_Cavity_East_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_East_OuterWall, , , , 1.0, 4,
    32.8, -0.799, 3.999, 32.8, -0.799, 1.334333, 32.8, 18.799, 1.334333, 32.8, 18.799, 3.999;
FenestrationSurface:Detailed, Story1_Cavity_North_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_North_OuterWall, , , , 1.0, 4,
    31.999, 18.8, 3.999, 31.999, 18.8, 1.334333, 0.001, 18.8, 1.334333, 0.001, 18.8, 3.999;
FenestrationSurface:Detailed, Story1_Cavity_West_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_West_OuterWall, , , , 1.0, 4,
    -0.8, 18.799, 3.999, -0.8, 18.799, 1.334333, -0.8, -0.799, 1.334333, -0.8, -0.799, 3.999;

! 2F Outer Glass (Full Glazing Z=4.0~8.0m with 1mm boundary margin)
FenestrationSurface:Detailed, Story2_Cavity_South_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_South_OuterWall, , , , 1.0, 4,
    0.001, -0.8, 7.999, 0.001, -0.8, 4.001, 31.999, -0.8, 4.001, 31.999, -0.8, 7.999;
FenestrationSurface:Detailed, Story2_Cavity_East_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_East_OuterWall, , , , 1.0, 4,
    32.8, -0.799, 7.999, 32.8, -0.799, 4.001, 32.8, 18.799, 4.001, 32.8, 18.799, 7.999;
FenestrationSurface:Detailed, Story2_Cavity_North_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_North_OuterWall, , , , 1.0, 4,
    31.999, 18.8, 7.999, 31.999, 18.8, 4.001, 0.001, 18.8, 4.001, 0.001, 18.8, 7.999;
FenestrationSurface:Detailed, Story2_Cavity_West_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_West_OuterWall, , , , 1.0, 4,
    -0.8, 18.799, 7.999, -0.8, 18.799, 4.001, -0.8, -0.799, 4.001, -0.8, -0.799, 7.999;

! ==============================================================================
PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,  !- Name
    CrystallineSilicon,           !- Cell type
    66,                           !- Number of Cells in Series
    2.186184,                     !- Active Area {m2}
    0.85,                         !- Transmittance Absorptance Product
    1.12,                         !- Semiconductor Bandgap {eV}
    500.0,                        !- Shunt Resistance {ohms}
    10.42,                        !- Short Circuit Current {A}
    46.64,                        !- Open Circuit Voltage {V}
    25,                           !- Reference Temperature {C}
    1000,                         !- Reference Insolation {W/m2}
    9.99,                         !- Module Current at Maximum Power {A}
    39.11,                        !- Module Voltage at Maximum Power {V}
    0.006252,                     !- Temperature Coefficient of Short Circuit Current {A/K}
    -0.139920,                    !- Temperature Coefficient of Open Circuit Voltage {V/K}
    20,                           !- Nominal Operating Cell Temperature Test Ambient Temperature {C}
    45.0,                         !- Nominal Operating Cell Temperature Test Cell Temperature {C}
    800,                          !- Nominal Operating Cell Temperature Test Insolation {W/m2}
    80.0,                         !- Module Heat Loss Coefficient {W/m2-K}
    50000;                        !- Maximum Power Point Tracking Voltage {V}

! ==============================================================================
! 40 KINETIC BIPV CANDIDATE GENERATORS ON 4 FACADES (10 ANGLES x 4 FACADES)
! ==============================================================================
! 800 KINETIC BIPV SHADING SURFACES ON SOUTH DSF OUTER SKIN (Y = -0.8m, Z=1.33~8.0m)
! (80 MODULES x 10 ANGLES: 2F 48 MODULES + 1F 32 MODULES)
! ==============================================================================

































































































































































































































































































































































































































































































































































































































































































































































































































! ==============================================================================
! 800 KINETIC BIPV GENERATORS (80 MODULES x 10 ANGLES)
! ==============================================================================

ElectricLoadCenter:Generators,
    Kinetic_BIPV_Generator_List,  !- Name
    PV_BIPV_East_Y000_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y020_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y039_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y059_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y078_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y098_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y118_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y137_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y157_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y176_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y000_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y020_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y039_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y059_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y078_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y098_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y118_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y137_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y157_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y176_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y000_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y020_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y039_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y059_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y078_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y098_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y118_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y137_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y157_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y176_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y000_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y020_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y039_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y059_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y078_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y098_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y118_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y137_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y157_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y176_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y000_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y020_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y039_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y059_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y078_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y098_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y118_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y137_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y157_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_East_Y176_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X000_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X021_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X042_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X063_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X084_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X105_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X126_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X147_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X168_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X189_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X210_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X231_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X252_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X273_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X294_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X315_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X000_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X021_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X042_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X063_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X084_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X105_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X126_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X147_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X168_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X189_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X210_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X231_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X252_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X273_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X294_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X315_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X000_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X021_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X042_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X063_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X084_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X105_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X126_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X147_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X168_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X189_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X210_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X231_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X252_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X273_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X294_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X315_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X000_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X021_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X042_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X063_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X084_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X105_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X126_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X147_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X168_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X189_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X210_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X231_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X252_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X273_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X294_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X315_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X000_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X021_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X042_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X063_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X084_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X105_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X126_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X147_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X168_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X189_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X210_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X231_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X252_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X273_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X294_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_North_X315_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X000_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X000_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X000_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X000_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X000_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X000_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X000_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X000_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X021_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X021_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X021_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X021_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X021_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X021_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X021_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X021_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X021_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X021_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X042_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X042_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X042_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X042_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X042_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X042_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X042_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X042_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X042_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X042_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X063_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X063_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X063_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X063_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X063_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X063_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X063_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X063_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X063_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X063_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X084_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X084_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X084_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X084_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X084_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X084_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X084_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X084_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X084_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X084_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X105_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X105_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X105_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X105_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X105_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X105_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X105_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X105_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X105_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X105_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X126_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X126_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X126_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X126_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X126_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X126_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X126_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X126_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X126_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X126_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X147_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X147_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X147_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X147_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X147_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X147_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X147_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X147_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X147_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X147_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X168_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X168_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X168_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X168_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X168_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X168_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X168_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X168_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X168_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X168_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X189_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X189_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X189_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X189_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X189_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X189_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X189_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X189_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X189_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X189_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X210_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X210_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X210_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X210_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X210_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X210_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X210_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X210_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X210_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X210_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X231_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X231_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X231_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X231_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X231_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X231_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X231_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X231_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X231_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X231_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X252_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X252_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X252_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X252_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X252_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X252_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X252_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X252_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X252_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X252_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X273_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X273_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X273_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X273_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X273_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X273_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X273_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X273_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X273_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X273_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X294_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X294_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X294_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X294_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X294_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X294_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X294_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X294_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X294_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X294_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X315_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X315_Z27_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X315_Z27_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X315_Z27_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X315_Z27_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X315_Z27_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X315_Z27_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X315_Z27_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X315_Z27_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X315_Z27_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X000_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X000_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X000_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X000_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X000_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X000_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X000_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X000_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X000_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X021_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X021_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X021_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X021_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X021_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X021_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X021_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X021_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X021_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X021_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X042_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X042_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X042_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X042_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X042_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X042_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X042_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X042_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X042_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X042_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X063_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X063_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X063_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X063_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X063_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X063_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X063_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X063_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X063_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X063_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X084_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X084_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X084_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X084_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X084_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X084_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X084_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X084_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X084_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X084_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X105_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X105_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X105_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X105_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X105_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X105_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X105_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X105_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X105_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X105_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X126_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X126_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X126_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X126_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X126_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X126_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X126_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X126_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X126_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X126_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X147_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X147_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X147_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X147_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X147_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X147_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X147_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X147_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X147_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X147_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X168_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X168_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X168_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X168_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X168_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X168_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X168_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X168_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X168_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X168_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X189_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X189_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X189_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X189_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X189_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X189_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X189_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X189_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X189_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X189_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X210_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X210_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X210_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X210_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X210_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X210_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X210_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X210_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X210_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X210_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X231_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X231_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X231_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X231_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X231_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X231_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X231_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X231_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X231_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X231_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X252_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X252_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X252_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X252_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X252_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X252_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X252_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X252_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X252_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X252_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X273_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X273_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X273_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X273_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X273_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X273_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X273_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X273_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X273_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X273_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X294_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X294_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X294_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X294_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X294_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X294_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X294_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X294_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X294_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X294_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X315_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X315_Z40_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X315_Z40_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X315_Z40_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X315_Z40_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X315_Z40_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X315_Z40_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X315_Z40_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X315_Z40_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X315_Z40_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X000_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X000_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X000_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X000_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X000_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X000_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X000_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X000_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X000_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X021_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X021_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X021_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X021_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X021_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X021_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X021_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X021_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X021_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X021_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X042_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X042_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X042_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X042_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X042_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X042_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X042_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X042_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X042_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X042_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X063_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X063_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X063_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X063_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X063_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X063_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X063_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X063_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X063_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X063_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X084_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X084_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X084_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X084_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X084_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X084_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X084_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X084_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X084_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X084_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X105_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X105_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X105_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X105_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X105_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X105_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X105_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X105_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X105_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X105_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X126_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X126_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X126_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X126_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X126_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X126_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X126_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X126_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X126_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X126_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X147_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X147_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X147_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X147_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X147_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X147_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X147_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X147_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X147_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X147_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X168_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X168_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X168_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X168_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X168_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X168_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X168_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X168_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X168_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X168_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X189_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X189_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X189_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X189_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X189_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X189_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X189_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X189_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X189_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X189_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X210_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X210_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X210_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X210_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X210_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X210_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X210_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X210_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X210_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X210_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X231_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X231_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X231_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X231_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X231_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X231_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X231_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X231_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X231_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X231_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X252_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X252_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X252_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X252_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X252_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X252_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X252_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X252_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X252_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X252_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X273_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X273_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X273_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X273_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X273_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X273_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X273_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X273_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X273_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X273_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X294_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X294_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X294_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X294_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X294_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X294_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X294_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X294_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X294_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X294_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X315_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X315_Z53_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X315_Z53_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X315_Z53_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X315_Z53_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X315_Z53_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X315_Z53_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X315_Z53_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X315_Z53_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X315_Z53_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X000_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X000_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X000_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X000_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X000_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X000_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X000_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X000_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X000_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X021_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X021_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X021_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X021_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X021_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X021_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X021_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X021_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X021_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X021_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X042_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X042_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X042_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X042_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X042_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X042_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X042_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X042_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X042_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X042_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X063_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X063_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X063_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X063_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X063_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X063_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X063_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X063_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X063_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X063_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X084_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X084_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X084_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X084_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X084_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X084_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X084_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X084_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X084_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X084_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X105_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X105_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X105_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X105_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X105_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X105_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X105_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X105_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X105_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X105_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X126_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X126_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X126_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X126_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X126_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X126_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X126_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X126_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X126_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X126_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X147_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X147_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X147_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X147_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X147_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X147_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X147_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X147_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X147_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X147_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X168_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X168_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X168_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X168_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X168_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X168_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X168_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X168_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X168_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X168_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X189_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X189_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X189_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X189_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X189_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X189_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X189_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X189_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X189_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X189_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X210_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X210_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X210_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X210_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X210_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X210_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X210_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X210_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X210_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X210_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X231_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X231_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X231_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X231_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X231_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X231_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X231_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X231_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X231_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X231_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X252_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X252_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X252_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X252_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X252_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X252_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X252_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X252_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X252_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X252_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X273_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X273_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X273_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X273_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X273_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X273_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X273_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X273_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X273_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X273_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X294_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X294_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X294_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X294_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X294_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X294_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X294_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X294_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X294_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X294_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X315_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X315_Z67_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X315_Z67_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X315_Z67_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X315_Z67_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X315_Z67_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X315_Z67_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X315_Z67_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X315_Z67_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X315_Z67_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X000_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X000_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X000_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X000_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X000_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X000_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X000_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X000_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X000_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X000_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X021_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X021_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X021_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X021_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X021_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X021_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X021_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X021_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X021_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X021_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X042_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X042_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X042_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X042_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X042_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X042_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X042_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X042_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X042_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X042_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X063_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X063_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X063_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X063_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X063_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X063_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X063_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X063_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X063_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X063_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X084_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X084_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X084_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X084_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X084_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X084_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X084_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X084_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X084_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X084_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X105_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X105_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X105_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X105_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X105_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X105_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X105_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X105_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X105_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X105_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X126_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X126_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X126_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X126_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X126_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X126_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X126_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X126_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X126_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X126_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X147_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X147_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X147_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X147_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X147_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X147_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X147_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X147_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X147_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X147_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X168_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X168_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X168_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X168_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X168_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X168_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X168_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X168_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X168_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X168_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X189_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X189_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X189_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X189_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X189_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X189_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X189_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X189_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X189_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X189_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X210_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X210_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X210_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X210_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X210_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X210_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X210_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X210_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X210_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X210_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X231_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X231_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X231_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X231_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X231_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X231_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X231_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X231_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X231_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X231_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X252_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X252_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X252_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X252_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X252_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X252_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X252_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X252_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X252_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X252_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X273_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X273_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X273_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X273_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X273_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X273_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X273_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X273_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X273_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X273_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X294_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X294_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X294_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X294_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X294_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X294_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X294_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X294_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X294_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X294_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_South_X315_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_South_X315_Z80_A10, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A10, ,
    PV_BIPV_South_X315_Z80_A20, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A20, ,
    PV_BIPV_South_X315_Z80_A30, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A30, ,
    PV_BIPV_South_X315_Z80_A40, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A40, ,
    PV_BIPV_South_X315_Z80_A50, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A50, ,
    PV_BIPV_South_X315_Z80_A60, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A60, ,
    PV_BIPV_South_X315_Z80_A70, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A70, ,
    PV_BIPV_South_X315_Z80_A80, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A80, ,
    PV_BIPV_South_X315_Z80_A90, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A90, ,
    PV_BIPV_West_Y000_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y020_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y039_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y059_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y078_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y098_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y118_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y137_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y157_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y176_Z27_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y000_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y020_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y039_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y059_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y078_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y098_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y118_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y137_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y157_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y176_Z40_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y000_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y020_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y039_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y059_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y078_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y098_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y118_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y137_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y157_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y176_Z53_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y000_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y020_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y039_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y059_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y078_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y098_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y118_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y137_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y157_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y176_Z67_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y000_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y020_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y039_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y059_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y078_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y098_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y118_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y137_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y157_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ,
    PV_BIPV_West_Y176_Z80_A00, Generator:Photovoltaic, 305.0, AvailSched_BIPV_A00, ;


ElectricLoadCenter:Inverter:Simple,
    Kinetic_BIPV_Inverter,
    ,
    ,
    0.10,
    0.96;

ElectricLoadCenter:Distribution,
    Kinetic_BIPV_ElectricLoadCenter,
    Kinetic_BIPV_Generator_List,
    Baseload,
    0.0,
    ,
    ,
    DirectCurrentWithInverter,
    Kinetic_BIPV_Inverter;

! ==============================================================================
! ========================================================
! BIPV GENERATORS (980 GENERATORS: 800 South + 80 North + 50 East + 50 West)
! ========================================================
Generator:Photovoltaic,
    PV_BIPV_East_Y000_Z27_A00,                 !- Name
    BIPV_East_Y000_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y020_Z27_A00,                 !- Name
    BIPV_East_Y020_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y039_Z27_A00,                 !- Name
    BIPV_East_Y039_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y059_Z27_A00,                 !- Name
    BIPV_East_Y059_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y078_Z27_A00,                 !- Name
    BIPV_East_Y078_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y098_Z27_A00,                 !- Name
    BIPV_East_Y098_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y118_Z27_A00,                 !- Name
    BIPV_East_Y118_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y137_Z27_A00,                 !- Name
    BIPV_East_Y137_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y157_Z27_A00,                 !- Name
    BIPV_East_Y157_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y176_Z27_A00,                 !- Name
    BIPV_East_Y176_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y000_Z40_A00,                 !- Name
    BIPV_East_Y000_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y020_Z40_A00,                 !- Name
    BIPV_East_Y020_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y039_Z40_A00,                 !- Name
    BIPV_East_Y039_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y059_Z40_A00,                 !- Name
    BIPV_East_Y059_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y078_Z40_A00,                 !- Name
    BIPV_East_Y078_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y098_Z40_A00,                 !- Name
    BIPV_East_Y098_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y118_Z40_A00,                 !- Name
    BIPV_East_Y118_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y137_Z40_A00,                 !- Name
    BIPV_East_Y137_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y157_Z40_A00,                 !- Name
    BIPV_East_Y157_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y176_Z40_A00,                 !- Name
    BIPV_East_Y176_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y000_Z53_A00,                 !- Name
    BIPV_East_Y000_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y020_Z53_A00,                 !- Name
    BIPV_East_Y020_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y039_Z53_A00,                 !- Name
    BIPV_East_Y039_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y059_Z53_A00,                 !- Name
    BIPV_East_Y059_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y078_Z53_A00,                 !- Name
    BIPV_East_Y078_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y098_Z53_A00,                 !- Name
    BIPV_East_Y098_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y118_Z53_A00,                 !- Name
    BIPV_East_Y118_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y137_Z53_A00,                 !- Name
    BIPV_East_Y137_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y157_Z53_A00,                 !- Name
    BIPV_East_Y157_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y176_Z53_A00,                 !- Name
    BIPV_East_Y176_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y000_Z67_A00,                 !- Name
    BIPV_East_Y000_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y020_Z67_A00,                 !- Name
    BIPV_East_Y020_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y039_Z67_A00,                 !- Name
    BIPV_East_Y039_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y059_Z67_A00,                 !- Name
    BIPV_East_Y059_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y078_Z67_A00,                 !- Name
    BIPV_East_Y078_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y098_Z67_A00,                 !- Name
    BIPV_East_Y098_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y118_Z67_A00,                 !- Name
    BIPV_East_Y118_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y137_Z67_A00,                 !- Name
    BIPV_East_Y137_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y157_Z67_A00,                 !- Name
    BIPV_East_Y157_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y176_Z67_A00,                 !- Name
    BIPV_East_Y176_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y000_Z80_A00,                 !- Name
    BIPV_East_Y000_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y020_Z80_A00,                 !- Name
    BIPV_East_Y020_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y039_Z80_A00,                 !- Name
    BIPV_East_Y039_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y059_Z80_A00,                 !- Name
    BIPV_East_Y059_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y078_Z80_A00,                 !- Name
    BIPV_East_Y078_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y098_Z80_A00,                 !- Name
    BIPV_East_Y098_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y118_Z80_A00,                 !- Name
    BIPV_East_Y118_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y137_Z80_A00,                 !- Name
    BIPV_East_Y137_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y157_Z80_A00,                 !- Name
    BIPV_East_Y157_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_East_Y176_Z80_A00,                 !- Name
    BIPV_East_Y176_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X000_Z27_A00,                 !- Name
    BIPV_North_X000_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X021_Z27_A00,                 !- Name
    BIPV_North_X021_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X042_Z27_A00,                 !- Name
    BIPV_North_X042_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X063_Z27_A00,                 !- Name
    BIPV_North_X063_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X084_Z27_A00,                 !- Name
    BIPV_North_X084_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X105_Z27_A00,                 !- Name
    BIPV_North_X105_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X126_Z27_A00,                 !- Name
    BIPV_North_X126_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X147_Z27_A00,                 !- Name
    BIPV_North_X147_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X168_Z27_A00,                 !- Name
    BIPV_North_X168_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X189_Z27_A00,                 !- Name
    BIPV_North_X189_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X210_Z27_A00,                 !- Name
    BIPV_North_X210_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X231_Z27_A00,                 !- Name
    BIPV_North_X231_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X252_Z27_A00,                 !- Name
    BIPV_North_X252_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X273_Z27_A00,                 !- Name
    BIPV_North_X273_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X294_Z27_A00,                 !- Name
    BIPV_North_X294_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X315_Z27_A00,                 !- Name
    BIPV_North_X315_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X000_Z40_A00,                 !- Name
    BIPV_North_X000_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X021_Z40_A00,                 !- Name
    BIPV_North_X021_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X042_Z40_A00,                 !- Name
    BIPV_North_X042_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X063_Z40_A00,                 !- Name
    BIPV_North_X063_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X084_Z40_A00,                 !- Name
    BIPV_North_X084_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X105_Z40_A00,                 !- Name
    BIPV_North_X105_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X126_Z40_A00,                 !- Name
    BIPV_North_X126_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X147_Z40_A00,                 !- Name
    BIPV_North_X147_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X168_Z40_A00,                 !- Name
    BIPV_North_X168_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X189_Z40_A00,                 !- Name
    BIPV_North_X189_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X210_Z40_A00,                 !- Name
    BIPV_North_X210_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X231_Z40_A00,                 !- Name
    BIPV_North_X231_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X252_Z40_A00,                 !- Name
    BIPV_North_X252_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X273_Z40_A00,                 !- Name
    BIPV_North_X273_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X294_Z40_A00,                 !- Name
    BIPV_North_X294_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X315_Z40_A00,                 !- Name
    BIPV_North_X315_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X000_Z53_A00,                 !- Name
    BIPV_North_X000_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X021_Z53_A00,                 !- Name
    BIPV_North_X021_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X042_Z53_A00,                 !- Name
    BIPV_North_X042_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X063_Z53_A00,                 !- Name
    BIPV_North_X063_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X084_Z53_A00,                 !- Name
    BIPV_North_X084_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X105_Z53_A00,                 !- Name
    BIPV_North_X105_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X126_Z53_A00,                 !- Name
    BIPV_North_X126_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X147_Z53_A00,                 !- Name
    BIPV_North_X147_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X168_Z53_A00,                 !- Name
    BIPV_North_X168_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X189_Z53_A00,                 !- Name
    BIPV_North_X189_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X210_Z53_A00,                 !- Name
    BIPV_North_X210_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X231_Z53_A00,                 !- Name
    BIPV_North_X231_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X252_Z53_A00,                 !- Name
    BIPV_North_X252_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X273_Z53_A00,                 !- Name
    BIPV_North_X273_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X294_Z53_A00,                 !- Name
    BIPV_North_X294_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X315_Z53_A00,                 !- Name
    BIPV_North_X315_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X000_Z67_A00,                 !- Name
    BIPV_North_X000_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X021_Z67_A00,                 !- Name
    BIPV_North_X021_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X042_Z67_A00,                 !- Name
    BIPV_North_X042_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X063_Z67_A00,                 !- Name
    BIPV_North_X063_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X084_Z67_A00,                 !- Name
    BIPV_North_X084_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X105_Z67_A00,                 !- Name
    BIPV_North_X105_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X126_Z67_A00,                 !- Name
    BIPV_North_X126_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X147_Z67_A00,                 !- Name
    BIPV_North_X147_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X168_Z67_A00,                 !- Name
    BIPV_North_X168_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X189_Z67_A00,                 !- Name
    BIPV_North_X189_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X210_Z67_A00,                 !- Name
    BIPV_North_X210_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X231_Z67_A00,                 !- Name
    BIPV_North_X231_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X252_Z67_A00,                 !- Name
    BIPV_North_X252_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X273_Z67_A00,                 !- Name
    BIPV_North_X273_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X294_Z67_A00,                 !- Name
    BIPV_North_X294_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X315_Z67_A00,                 !- Name
    BIPV_North_X315_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X000_Z80_A00,                 !- Name
    BIPV_North_X000_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X021_Z80_A00,                 !- Name
    BIPV_North_X021_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X042_Z80_A00,                 !- Name
    BIPV_North_X042_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X063_Z80_A00,                 !- Name
    BIPV_North_X063_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X084_Z80_A00,                 !- Name
    BIPV_North_X084_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X105_Z80_A00,                 !- Name
    BIPV_North_X105_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X126_Z80_A00,                 !- Name
    BIPV_North_X126_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X147_Z80_A00,                 !- Name
    BIPV_North_X147_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X168_Z80_A00,                 !- Name
    BIPV_North_X168_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X189_Z80_A00,                 !- Name
    BIPV_North_X189_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X210_Z80_A00,                 !- Name
    BIPV_North_X210_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X231_Z80_A00,                 !- Name
    BIPV_North_X231_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X252_Z80_A00,                 !- Name
    BIPV_North_X252_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X273_Z80_A00,                 !- Name
    BIPV_North_X273_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X294_Z80_A00,                 !- Name
    BIPV_North_X294_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_North_X315_Z80_A00,                 !- Name
    BIPV_North_X315_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A00,                 !- Name
    BIPV_South_X000_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A10,                 !- Name
    BIPV_South_X000_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A20,                 !- Name
    BIPV_South_X000_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A30,                 !- Name
    BIPV_South_X000_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A40,                 !- Name
    BIPV_South_X000_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A50,                 !- Name
    BIPV_South_X000_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A60,                 !- Name
    BIPV_South_X000_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A70,                 !- Name
    BIPV_South_X000_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A80,                 !- Name
    BIPV_South_X000_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z27_A90,                 !- Name
    BIPV_South_X000_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A00,                 !- Name
    BIPV_South_X021_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A10,                 !- Name
    BIPV_South_X021_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A20,                 !- Name
    BIPV_South_X021_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A30,                 !- Name
    BIPV_South_X021_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A40,                 !- Name
    BIPV_South_X021_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A50,                 !- Name
    BIPV_South_X021_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A60,                 !- Name
    BIPV_South_X021_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A70,                 !- Name
    BIPV_South_X021_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A80,                 !- Name
    BIPV_South_X021_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z27_A90,                 !- Name
    BIPV_South_X021_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A00,                 !- Name
    BIPV_South_X042_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A10,                 !- Name
    BIPV_South_X042_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A20,                 !- Name
    BIPV_South_X042_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A30,                 !- Name
    BIPV_South_X042_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A40,                 !- Name
    BIPV_South_X042_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A50,                 !- Name
    BIPV_South_X042_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A60,                 !- Name
    BIPV_South_X042_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A70,                 !- Name
    BIPV_South_X042_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A80,                 !- Name
    BIPV_South_X042_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z27_A90,                 !- Name
    BIPV_South_X042_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A00,                 !- Name
    BIPV_South_X063_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A10,                 !- Name
    BIPV_South_X063_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A20,                 !- Name
    BIPV_South_X063_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A30,                 !- Name
    BIPV_South_X063_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A40,                 !- Name
    BIPV_South_X063_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A50,                 !- Name
    BIPV_South_X063_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A60,                 !- Name
    BIPV_South_X063_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A70,                 !- Name
    BIPV_South_X063_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A80,                 !- Name
    BIPV_South_X063_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z27_A90,                 !- Name
    BIPV_South_X063_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A00,                 !- Name
    BIPV_South_X084_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A10,                 !- Name
    BIPV_South_X084_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A20,                 !- Name
    BIPV_South_X084_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A30,                 !- Name
    BIPV_South_X084_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A40,                 !- Name
    BIPV_South_X084_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A50,                 !- Name
    BIPV_South_X084_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A60,                 !- Name
    BIPV_South_X084_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A70,                 !- Name
    BIPV_South_X084_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A80,                 !- Name
    BIPV_South_X084_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z27_A90,                 !- Name
    BIPV_South_X084_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A00,                 !- Name
    BIPV_South_X105_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A10,                 !- Name
    BIPV_South_X105_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A20,                 !- Name
    BIPV_South_X105_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A30,                 !- Name
    BIPV_South_X105_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A40,                 !- Name
    BIPV_South_X105_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A50,                 !- Name
    BIPV_South_X105_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A60,                 !- Name
    BIPV_South_X105_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A70,                 !- Name
    BIPV_South_X105_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A80,                 !- Name
    BIPV_South_X105_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z27_A90,                 !- Name
    BIPV_South_X105_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A00,                 !- Name
    BIPV_South_X126_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A10,                 !- Name
    BIPV_South_X126_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A20,                 !- Name
    BIPV_South_X126_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A30,                 !- Name
    BIPV_South_X126_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A40,                 !- Name
    BIPV_South_X126_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A50,                 !- Name
    BIPV_South_X126_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A60,                 !- Name
    BIPV_South_X126_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A70,                 !- Name
    BIPV_South_X126_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A80,                 !- Name
    BIPV_South_X126_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z27_A90,                 !- Name
    BIPV_South_X126_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A00,                 !- Name
    BIPV_South_X147_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A10,                 !- Name
    BIPV_South_X147_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A20,                 !- Name
    BIPV_South_X147_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A30,                 !- Name
    BIPV_South_X147_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A40,                 !- Name
    BIPV_South_X147_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A50,                 !- Name
    BIPV_South_X147_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A60,                 !- Name
    BIPV_South_X147_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A70,                 !- Name
    BIPV_South_X147_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A80,                 !- Name
    BIPV_South_X147_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z27_A90,                 !- Name
    BIPV_South_X147_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A00,                 !- Name
    BIPV_South_X168_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A10,                 !- Name
    BIPV_South_X168_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A20,                 !- Name
    BIPV_South_X168_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A30,                 !- Name
    BIPV_South_X168_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A40,                 !- Name
    BIPV_South_X168_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A50,                 !- Name
    BIPV_South_X168_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A60,                 !- Name
    BIPV_South_X168_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A70,                 !- Name
    BIPV_South_X168_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A80,                 !- Name
    BIPV_South_X168_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z27_A90,                 !- Name
    BIPV_South_X168_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A00,                 !- Name
    BIPV_South_X189_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A10,                 !- Name
    BIPV_South_X189_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A20,                 !- Name
    BIPV_South_X189_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A30,                 !- Name
    BIPV_South_X189_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A40,                 !- Name
    BIPV_South_X189_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A50,                 !- Name
    BIPV_South_X189_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A60,                 !- Name
    BIPV_South_X189_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A70,                 !- Name
    BIPV_South_X189_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A80,                 !- Name
    BIPV_South_X189_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z27_A90,                 !- Name
    BIPV_South_X189_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A00,                 !- Name
    BIPV_South_X210_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A10,                 !- Name
    BIPV_South_X210_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A20,                 !- Name
    BIPV_South_X210_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A30,                 !- Name
    BIPV_South_X210_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A40,                 !- Name
    BIPV_South_X210_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A50,                 !- Name
    BIPV_South_X210_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A60,                 !- Name
    BIPV_South_X210_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A70,                 !- Name
    BIPV_South_X210_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A80,                 !- Name
    BIPV_South_X210_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z27_A90,                 !- Name
    BIPV_South_X210_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A00,                 !- Name
    BIPV_South_X231_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A10,                 !- Name
    BIPV_South_X231_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A20,                 !- Name
    BIPV_South_X231_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A30,                 !- Name
    BIPV_South_X231_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A40,                 !- Name
    BIPV_South_X231_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A50,                 !- Name
    BIPV_South_X231_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A60,                 !- Name
    BIPV_South_X231_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A70,                 !- Name
    BIPV_South_X231_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A80,                 !- Name
    BIPV_South_X231_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z27_A90,                 !- Name
    BIPV_South_X231_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A00,                 !- Name
    BIPV_South_X252_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A10,                 !- Name
    BIPV_South_X252_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A20,                 !- Name
    BIPV_South_X252_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A30,                 !- Name
    BIPV_South_X252_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A40,                 !- Name
    BIPV_South_X252_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A50,                 !- Name
    BIPV_South_X252_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A60,                 !- Name
    BIPV_South_X252_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A70,                 !- Name
    BIPV_South_X252_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A80,                 !- Name
    BIPV_South_X252_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z27_A90,                 !- Name
    BIPV_South_X252_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A00,                 !- Name
    BIPV_South_X273_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A10,                 !- Name
    BIPV_South_X273_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A20,                 !- Name
    BIPV_South_X273_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A30,                 !- Name
    BIPV_South_X273_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A40,                 !- Name
    BIPV_South_X273_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A50,                 !- Name
    BIPV_South_X273_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A60,                 !- Name
    BIPV_South_X273_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A70,                 !- Name
    BIPV_South_X273_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A80,                 !- Name
    BIPV_South_X273_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z27_A90,                 !- Name
    BIPV_South_X273_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A00,                 !- Name
    BIPV_South_X294_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
