    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A10,                 !- Name
    BIPV_South_X294_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A20,                 !- Name
    BIPV_South_X294_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A30,                 !- Name
    BIPV_South_X294_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A40,                 !- Name
    BIPV_South_X294_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A50,                 !- Name
    BIPV_South_X294_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A60,                 !- Name
    BIPV_South_X294_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A70,                 !- Name
    BIPV_South_X294_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A80,                 !- Name
    BIPV_South_X294_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z27_A90,                 !- Name
    BIPV_South_X294_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A00,                 !- Name
    BIPV_South_X315_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A10,                 !- Name
    BIPV_South_X315_Z27_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A20,                 !- Name
    BIPV_South_X315_Z27_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A30,                 !- Name
    BIPV_South_X315_Z27_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A40,                 !- Name
    BIPV_South_X315_Z27_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A50,                 !- Name
    BIPV_South_X315_Z27_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A60,                 !- Name
    BIPV_South_X315_Z27_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A70,                 !- Name
    BIPV_South_X315_Z27_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A80,                 !- Name
    BIPV_South_X315_Z27_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z27_A90,                 !- Name
    BIPV_South_X315_Z27_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A00,                 !- Name
    BIPV_South_X000_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A10,                 !- Name
    BIPV_South_X000_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A20,                 !- Name
    BIPV_South_X000_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A30,                 !- Name
    BIPV_South_X000_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A40,                 !- Name
    BIPV_South_X000_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A50,                 !- Name
    BIPV_South_X000_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A60,                 !- Name
    BIPV_South_X000_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A70,                 !- Name
    BIPV_South_X000_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A80,                 !- Name
    BIPV_South_X000_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z40_A90,                 !- Name
    BIPV_South_X000_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A00,                 !- Name
    BIPV_South_X021_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A10,                 !- Name
    BIPV_South_X021_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A20,                 !- Name
    BIPV_South_X021_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A30,                 !- Name
    BIPV_South_X021_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A40,                 !- Name
    BIPV_South_X021_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A50,                 !- Name
    BIPV_South_X021_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A60,                 !- Name
    BIPV_South_X021_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A70,                 !- Name
    BIPV_South_X021_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A80,                 !- Name
    BIPV_South_X021_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z40_A90,                 !- Name
    BIPV_South_X021_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A00,                 !- Name
    BIPV_South_X042_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A10,                 !- Name
    BIPV_South_X042_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A20,                 !- Name
    BIPV_South_X042_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A30,                 !- Name
    BIPV_South_X042_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A40,                 !- Name
    BIPV_South_X042_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A50,                 !- Name
    BIPV_South_X042_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A60,                 !- Name
    BIPV_South_X042_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A70,                 !- Name
    BIPV_South_X042_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A80,                 !- Name
    BIPV_South_X042_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z40_A90,                 !- Name
    BIPV_South_X042_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A00,                 !- Name
    BIPV_South_X063_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A10,                 !- Name
    BIPV_South_X063_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A20,                 !- Name
    BIPV_South_X063_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A30,                 !- Name
    BIPV_South_X063_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A40,                 !- Name
    BIPV_South_X063_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A50,                 !- Name
    BIPV_South_X063_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A60,                 !- Name
    BIPV_South_X063_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A70,                 !- Name
    BIPV_South_X063_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A80,                 !- Name
    BIPV_South_X063_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z40_A90,                 !- Name
    BIPV_South_X063_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A00,                 !- Name
    BIPV_South_X084_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A10,                 !- Name
    BIPV_South_X084_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A20,                 !- Name
    BIPV_South_X084_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A30,                 !- Name
    BIPV_South_X084_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A40,                 !- Name
    BIPV_South_X084_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A50,                 !- Name
    BIPV_South_X084_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A60,                 !- Name
    BIPV_South_X084_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A70,                 !- Name
    BIPV_South_X084_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A80,                 !- Name
    BIPV_South_X084_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z40_A90,                 !- Name
    BIPV_South_X084_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A00,                 !- Name
    BIPV_South_X105_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A10,                 !- Name
    BIPV_South_X105_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A20,                 !- Name
    BIPV_South_X105_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A30,                 !- Name
    BIPV_South_X105_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A40,                 !- Name
    BIPV_South_X105_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A50,                 !- Name
    BIPV_South_X105_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A60,                 !- Name
    BIPV_South_X105_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A70,                 !- Name
    BIPV_South_X105_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A80,                 !- Name
    BIPV_South_X105_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z40_A90,                 !- Name
    BIPV_South_X105_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A00,                 !- Name
    BIPV_South_X126_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A10,                 !- Name
    BIPV_South_X126_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A20,                 !- Name
    BIPV_South_X126_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A30,                 !- Name
    BIPV_South_X126_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A40,                 !- Name
    BIPV_South_X126_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A50,                 !- Name
    BIPV_South_X126_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A60,                 !- Name
    BIPV_South_X126_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A70,                 !- Name
    BIPV_South_X126_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A80,                 !- Name
    BIPV_South_X126_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z40_A90,                 !- Name
    BIPV_South_X126_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A00,                 !- Name
    BIPV_South_X147_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A10,                 !- Name
    BIPV_South_X147_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A20,                 !- Name
    BIPV_South_X147_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A30,                 !- Name
    BIPV_South_X147_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A40,                 !- Name
    BIPV_South_X147_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A50,                 !- Name
    BIPV_South_X147_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A60,                 !- Name
    BIPV_South_X147_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A70,                 !- Name
    BIPV_South_X147_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A80,                 !- Name
    BIPV_South_X147_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z40_A90,                 !- Name
    BIPV_South_X147_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A00,                 !- Name
    BIPV_South_X168_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A10,                 !- Name
    BIPV_South_X168_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A20,                 !- Name
    BIPV_South_X168_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A30,                 !- Name
    BIPV_South_X168_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A40,                 !- Name
    BIPV_South_X168_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A50,                 !- Name
    BIPV_South_X168_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A60,                 !- Name
    BIPV_South_X168_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A70,                 !- Name
    BIPV_South_X168_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A80,                 !- Name
    BIPV_South_X168_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z40_A90,                 !- Name
    BIPV_South_X168_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A00,                 !- Name
    BIPV_South_X189_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A10,                 !- Name
    BIPV_South_X189_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A20,                 !- Name
    BIPV_South_X189_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A30,                 !- Name
    BIPV_South_X189_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A40,                 !- Name
    BIPV_South_X189_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A50,                 !- Name
    BIPV_South_X189_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A60,                 !- Name
    BIPV_South_X189_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A70,                 !- Name
    BIPV_South_X189_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A80,                 !- Name
    BIPV_South_X189_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z40_A90,                 !- Name
    BIPV_South_X189_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A00,                 !- Name
    BIPV_South_X210_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A10,                 !- Name
    BIPV_South_X210_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A20,                 !- Name
    BIPV_South_X210_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A30,                 !- Name
    BIPV_South_X210_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A40,                 !- Name
    BIPV_South_X210_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A50,                 !- Name
    BIPV_South_X210_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A60,                 !- Name
    BIPV_South_X210_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A70,                 !- Name
    BIPV_South_X210_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A80,                 !- Name
    BIPV_South_X210_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z40_A90,                 !- Name
    BIPV_South_X210_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A00,                 !- Name
    BIPV_South_X231_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A10,                 !- Name
    BIPV_South_X231_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A20,                 !- Name
    BIPV_South_X231_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A30,                 !- Name
    BIPV_South_X231_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A40,                 !- Name
    BIPV_South_X231_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A50,                 !- Name
    BIPV_South_X231_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A60,                 !- Name
    BIPV_South_X231_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A70,                 !- Name
    BIPV_South_X231_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A80,                 !- Name
    BIPV_South_X231_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z40_A90,                 !- Name
    BIPV_South_X231_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A00,                 !- Name
    BIPV_South_X252_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A10,                 !- Name
    BIPV_South_X252_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A20,                 !- Name
    BIPV_South_X252_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A30,                 !- Name
    BIPV_South_X252_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A40,                 !- Name
    BIPV_South_X252_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A50,                 !- Name
    BIPV_South_X252_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A60,                 !- Name
    BIPV_South_X252_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A70,                 !- Name
    BIPV_South_X252_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A80,                 !- Name
    BIPV_South_X252_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z40_A90,                 !- Name
    BIPV_South_X252_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A00,                 !- Name
    BIPV_South_X273_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A10,                 !- Name
    BIPV_South_X273_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A20,                 !- Name
    BIPV_South_X273_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A30,                 !- Name
    BIPV_South_X273_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A40,                 !- Name
    BIPV_South_X273_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A50,                 !- Name
    BIPV_South_X273_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A60,                 !- Name
    BIPV_South_X273_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A70,                 !- Name
    BIPV_South_X273_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A80,                 !- Name
    BIPV_South_X273_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z40_A90,                 !- Name
    BIPV_South_X273_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A00,                 !- Name
    BIPV_South_X294_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A10,                 !- Name
    BIPV_South_X294_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A20,                 !- Name
    BIPV_South_X294_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A30,                 !- Name
    BIPV_South_X294_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A40,                 !- Name
    BIPV_South_X294_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A50,                 !- Name
    BIPV_South_X294_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A60,                 !- Name
    BIPV_South_X294_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A70,                 !- Name
    BIPV_South_X294_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A80,                 !- Name
    BIPV_South_X294_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z40_A90,                 !- Name
    BIPV_South_X294_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A00,                 !- Name
    BIPV_South_X315_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A10,                 !- Name
    BIPV_South_X315_Z40_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A20,                 !- Name
    BIPV_South_X315_Z40_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A30,                 !- Name
    BIPV_South_X315_Z40_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A40,                 !- Name
    BIPV_South_X315_Z40_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A50,                 !- Name
    BIPV_South_X315_Z40_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A60,                 !- Name
    BIPV_South_X315_Z40_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A70,                 !- Name
    BIPV_South_X315_Z40_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A80,                 !- Name
    BIPV_South_X315_Z40_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z40_A90,                 !- Name
    BIPV_South_X315_Z40_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A00,                 !- Name
    BIPV_South_X000_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A10,                 !- Name
    BIPV_South_X000_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A20,                 !- Name
    BIPV_South_X000_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A30,                 !- Name
    BIPV_South_X000_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A40,                 !- Name
    BIPV_South_X000_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A50,                 !- Name
    BIPV_South_X000_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A60,                 !- Name
    BIPV_South_X000_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A70,                 !- Name
    BIPV_South_X000_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A80,                 !- Name
    BIPV_South_X000_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z53_A90,                 !- Name
    BIPV_South_X000_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A00,                 !- Name
    BIPV_South_X021_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A10,                 !- Name
    BIPV_South_X021_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A20,                 !- Name
    BIPV_South_X021_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A30,                 !- Name
    BIPV_South_X021_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A40,                 !- Name
    BIPV_South_X021_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A50,                 !- Name
    BIPV_South_X021_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A60,                 !- Name
    BIPV_South_X021_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A70,                 !- Name
    BIPV_South_X021_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A80,                 !- Name
    BIPV_South_X021_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z53_A90,                 !- Name
    BIPV_South_X021_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A00,                 !- Name
    BIPV_South_X042_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A10,                 !- Name
    BIPV_South_X042_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A20,                 !- Name
    BIPV_South_X042_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A30,                 !- Name
    BIPV_South_X042_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A40,                 !- Name
    BIPV_South_X042_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A50,                 !- Name
    BIPV_South_X042_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A60,                 !- Name
    BIPV_South_X042_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A70,                 !- Name
    BIPV_South_X042_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A80,                 !- Name
    BIPV_South_X042_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z53_A90,                 !- Name
    BIPV_South_X042_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A00,                 !- Name
    BIPV_South_X063_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A10,                 !- Name
    BIPV_South_X063_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A20,                 !- Name
    BIPV_South_X063_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A30,                 !- Name
    BIPV_South_X063_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A40,                 !- Name
    BIPV_South_X063_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A50,                 !- Name
    BIPV_South_X063_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A60,                 !- Name
    BIPV_South_X063_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A70,                 !- Name
    BIPV_South_X063_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A80,                 !- Name
    BIPV_South_X063_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z53_A90,                 !- Name
    BIPV_South_X063_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A00,                 !- Name
    BIPV_South_X084_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A10,                 !- Name
    BIPV_South_X084_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A20,                 !- Name
    BIPV_South_X084_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A30,                 !- Name
    BIPV_South_X084_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A40,                 !- Name
    BIPV_South_X084_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A50,                 !- Name
    BIPV_South_X084_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A60,                 !- Name
    BIPV_South_X084_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A70,                 !- Name
    BIPV_South_X084_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A80,                 !- Name
    BIPV_South_X084_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z53_A90,                 !- Name
    BIPV_South_X084_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A00,                 !- Name
    BIPV_South_X105_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A10,                 !- Name
    BIPV_South_X105_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A20,                 !- Name
    BIPV_South_X105_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A30,                 !- Name
    BIPV_South_X105_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A40,                 !- Name
    BIPV_South_X105_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A50,                 !- Name
    BIPV_South_X105_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A60,                 !- Name
    BIPV_South_X105_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A70,                 !- Name
    BIPV_South_X105_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A80,                 !- Name
    BIPV_South_X105_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z53_A90,                 !- Name
    BIPV_South_X105_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A00,                 !- Name
    BIPV_South_X126_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A10,                 !- Name
    BIPV_South_X126_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A20,                 !- Name
    BIPV_South_X126_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A30,                 !- Name
    BIPV_South_X126_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A40,                 !- Name
    BIPV_South_X126_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A50,                 !- Name
    BIPV_South_X126_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A60,                 !- Name
    BIPV_South_X126_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A70,                 !- Name
    BIPV_South_X126_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A80,                 !- Name
    BIPV_South_X126_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z53_A90,                 !- Name
    BIPV_South_X126_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A00,                 !- Name
    BIPV_South_X147_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A10,                 !- Name
    BIPV_South_X147_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A20,                 !- Name
    BIPV_South_X147_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A30,                 !- Name
    BIPV_South_X147_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A40,                 !- Name
    BIPV_South_X147_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A50,                 !- Name
    BIPV_South_X147_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A60,                 !- Name
    BIPV_South_X147_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A70,                 !- Name
    BIPV_South_X147_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A80,                 !- Name
    BIPV_South_X147_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z53_A90,                 !- Name
    BIPV_South_X147_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A00,                 !- Name
    BIPV_South_X168_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A10,                 !- Name
    BIPV_South_X168_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A20,                 !- Name
    BIPV_South_X168_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A30,                 !- Name
    BIPV_South_X168_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A40,                 !- Name
    BIPV_South_X168_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A50,                 !- Name
    BIPV_South_X168_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A60,                 !- Name
    BIPV_South_X168_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A70,                 !- Name
    BIPV_South_X168_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A80,                 !- Name
    BIPV_South_X168_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z53_A90,                 !- Name
    BIPV_South_X168_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A00,                 !- Name
    BIPV_South_X189_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A10,                 !- Name
    BIPV_South_X189_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A20,                 !- Name
    BIPV_South_X189_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A30,                 !- Name
    BIPV_South_X189_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A40,                 !- Name
    BIPV_South_X189_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A50,                 !- Name
    BIPV_South_X189_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A60,                 !- Name
    BIPV_South_X189_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A70,                 !- Name
    BIPV_South_X189_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A80,                 !- Name
    BIPV_South_X189_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z53_A90,                 !- Name
    BIPV_South_X189_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A00,                 !- Name
    BIPV_South_X210_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A10,                 !- Name
    BIPV_South_X210_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A20,                 !- Name
    BIPV_South_X210_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A30,                 !- Name
    BIPV_South_X210_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A40,                 !- Name
    BIPV_South_X210_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A50,                 !- Name
    BIPV_South_X210_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A60,                 !- Name
    BIPV_South_X210_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A70,                 !- Name
    BIPV_South_X210_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A80,                 !- Name
    BIPV_South_X210_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z53_A90,                 !- Name
    BIPV_South_X210_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A00,                 !- Name
    BIPV_South_X231_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A10,                 !- Name
    BIPV_South_X231_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A20,                 !- Name
    BIPV_South_X231_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A30,                 !- Name
    BIPV_South_X231_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A40,                 !- Name
    BIPV_South_X231_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A50,                 !- Name
    BIPV_South_X231_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A60,                 !- Name
    BIPV_South_X231_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A70,                 !- Name
    BIPV_South_X231_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A80,                 !- Name
    BIPV_South_X231_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z53_A90,                 !- Name
    BIPV_South_X231_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A00,                 !- Name
    BIPV_South_X252_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A10,                 !- Name
    BIPV_South_X252_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A20,                 !- Name
    BIPV_South_X252_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A30,                 !- Name
    BIPV_South_X252_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A40,                 !- Name
    BIPV_South_X252_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A50,                 !- Name
    BIPV_South_X252_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A60,                 !- Name
    BIPV_South_X252_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A70,                 !- Name
    BIPV_South_X252_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A80,                 !- Name
    BIPV_South_X252_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z53_A90,                 !- Name
    BIPV_South_X252_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A00,                 !- Name
    BIPV_South_X273_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A10,                 !- Name
    BIPV_South_X273_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A20,                 !- Name
    BIPV_South_X273_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A30,                 !- Name
    BIPV_South_X273_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A40,                 !- Name
    BIPV_South_X273_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A50,                 !- Name
    BIPV_South_X273_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A60,                 !- Name
    BIPV_South_X273_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A70,                 !- Name
    BIPV_South_X273_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A80,                 !- Name
    BIPV_South_X273_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z53_A90,                 !- Name
    BIPV_South_X273_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A00,                 !- Name
    BIPV_South_X294_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A10,                 !- Name
    BIPV_South_X294_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A20,                 !- Name
    BIPV_South_X294_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A30,                 !- Name
    BIPV_South_X294_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A40,                 !- Name
    BIPV_South_X294_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A50,                 !- Name
    BIPV_South_X294_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A60,                 !- Name
    BIPV_South_X294_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A70,                 !- Name
    BIPV_South_X294_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A80,                 !- Name
    BIPV_South_X294_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z53_A90,                 !- Name
    BIPV_South_X294_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A00,                 !- Name
    BIPV_South_X315_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A10,                 !- Name
    BIPV_South_X315_Z53_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A20,                 !- Name
    BIPV_South_X315_Z53_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A30,                 !- Name
    BIPV_South_X315_Z53_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A40,                 !- Name
    BIPV_South_X315_Z53_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A50,                 !- Name
    BIPV_South_X315_Z53_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A60,                 !- Name
    BIPV_South_X315_Z53_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A70,                 !- Name
    BIPV_South_X315_Z53_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A80,                 !- Name
    BIPV_South_X315_Z53_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z53_A90,                 !- Name
    BIPV_South_X315_Z53_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A00,                 !- Name
    BIPV_South_X000_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A10,                 !- Name
    BIPV_South_X000_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A20,                 !- Name
    BIPV_South_X000_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A30,                 !- Name
    BIPV_South_X000_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A40,                 !- Name
    BIPV_South_X000_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A50,                 !- Name
    BIPV_South_X000_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A60,                 !- Name
    BIPV_South_X000_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A70,                 !- Name
    BIPV_South_X000_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A80,                 !- Name
    BIPV_South_X000_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z67_A90,                 !- Name
    BIPV_South_X000_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A00,                 !- Name
    BIPV_South_X021_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A10,                 !- Name
    BIPV_South_X021_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A20,                 !- Name
    BIPV_South_X021_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A30,                 !- Name
    BIPV_South_X021_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A40,                 !- Name
    BIPV_South_X021_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A50,                 !- Name
    BIPV_South_X021_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A60,                 !- Name
    BIPV_South_X021_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A70,                 !- Name
    BIPV_South_X021_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A80,                 !- Name
    BIPV_South_X021_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z67_A90,                 !- Name
    BIPV_South_X021_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A00,                 !- Name
    BIPV_South_X042_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A10,                 !- Name
    BIPV_South_X042_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A20,                 !- Name
    BIPV_South_X042_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A30,                 !- Name
    BIPV_South_X042_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A40,                 !- Name
    BIPV_South_X042_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A50,                 !- Name
    BIPV_South_X042_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A60,                 !- Name
    BIPV_South_X042_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A70,                 !- Name
    BIPV_South_X042_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A80,                 !- Name
    BIPV_South_X042_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z67_A90,                 !- Name
    BIPV_South_X042_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A00,                 !- Name
    BIPV_South_X063_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A10,                 !- Name
    BIPV_South_X063_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A20,                 !- Name
    BIPV_South_X063_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A30,                 !- Name
    BIPV_South_X063_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A40,                 !- Name
    BIPV_South_X063_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A50,                 !- Name
    BIPV_South_X063_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A60,                 !- Name
    BIPV_South_X063_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A70,                 !- Name
    BIPV_South_X063_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A80,                 !- Name
    BIPV_South_X063_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z67_A90,                 !- Name
    BIPV_South_X063_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A00,                 !- Name
    BIPV_South_X084_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A10,                 !- Name
    BIPV_South_X084_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A20,                 !- Name
    BIPV_South_X084_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A30,                 !- Name
    BIPV_South_X084_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A40,                 !- Name
    BIPV_South_X084_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A50,                 !- Name
    BIPV_South_X084_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A60,                 !- Name
    BIPV_South_X084_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A70,                 !- Name
    BIPV_South_X084_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A80,                 !- Name
    BIPV_South_X084_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z67_A90,                 !- Name
    BIPV_South_X084_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A00,                 !- Name
    BIPV_South_X105_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A10,                 !- Name
    BIPV_South_X105_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A20,                 !- Name
    BIPV_South_X105_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A30,                 !- Name
    BIPV_South_X105_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A40,                 !- Name
    BIPV_South_X105_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A50,                 !- Name
    BIPV_South_X105_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A60,                 !- Name
    BIPV_South_X105_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A70,                 !- Name
    BIPV_South_X105_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A80,                 !- Name
    BIPV_South_X105_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z67_A90,                 !- Name
    BIPV_South_X105_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A00,                 !- Name
    BIPV_South_X126_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A10,                 !- Name
    BIPV_South_X126_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A20,                 !- Name
    BIPV_South_X126_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A30,                 !- Name
    BIPV_South_X126_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A40,                 !- Name
    BIPV_South_X126_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A50,                 !- Name
    BIPV_South_X126_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A60,                 !- Name
    BIPV_South_X126_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A70,                 !- Name
    BIPV_South_X126_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A80,                 !- Name
    BIPV_South_X126_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z67_A90,                 !- Name
    BIPV_South_X126_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A00,                 !- Name
    BIPV_South_X147_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A10,                 !- Name
    BIPV_South_X147_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A20,                 !- Name
    BIPV_South_X147_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A30,                 !- Name
    BIPV_South_X147_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A40,                 !- Name
    BIPV_South_X147_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A50,                 !- Name
    BIPV_South_X147_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A60,                 !- Name
    BIPV_South_X147_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A70,                 !- Name
    BIPV_South_X147_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A80,                 !- Name
    BIPV_South_X147_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z67_A90,                 !- Name
    BIPV_South_X147_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A00,                 !- Name
    BIPV_South_X168_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A10,                 !- Name
    BIPV_South_X168_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A20,                 !- Name
    BIPV_South_X168_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A30,                 !- Name
    BIPV_South_X168_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A40,                 !- Name
    BIPV_South_X168_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A50,                 !- Name
    BIPV_South_X168_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A60,                 !- Name
    BIPV_South_X168_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A70,                 !- Name
    BIPV_South_X168_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A80,                 !- Name
    BIPV_South_X168_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z67_A90,                 !- Name
    BIPV_South_X168_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A00,                 !- Name
    BIPV_South_X189_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A10,                 !- Name
    BIPV_South_X189_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A20,                 !- Name
    BIPV_South_X189_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A30,                 !- Name
    BIPV_South_X189_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A40,                 !- Name
    BIPV_South_X189_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A50,                 !- Name
    BIPV_South_X189_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A60,                 !- Name
    BIPV_South_X189_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A70,                 !- Name
    BIPV_South_X189_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A80,                 !- Name
    BIPV_South_X189_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z67_A90,                 !- Name
    BIPV_South_X189_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A00,                 !- Name
    BIPV_South_X210_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A10,                 !- Name
    BIPV_South_X210_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A20,                 !- Name
    BIPV_South_X210_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A30,                 !- Name
    BIPV_South_X210_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A40,                 !- Name
    BIPV_South_X210_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A50,                 !- Name
    BIPV_South_X210_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A60,                 !- Name
    BIPV_South_X210_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A70,                 !- Name
    BIPV_South_X210_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A80,                 !- Name
    BIPV_South_X210_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z67_A90,                 !- Name
    BIPV_South_X210_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A00,                 !- Name
    BIPV_South_X231_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A10,                 !- Name
    BIPV_South_X231_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A20,                 !- Name
    BIPV_South_X231_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A30,                 !- Name
    BIPV_South_X231_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A40,                 !- Name
    BIPV_South_X231_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A50,                 !- Name
    BIPV_South_X231_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A60,                 !- Name
    BIPV_South_X231_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A70,                 !- Name
    BIPV_South_X231_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A80,                 !- Name
    BIPV_South_X231_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z67_A90,                 !- Name
    BIPV_South_X231_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A00,                 !- Name
    BIPV_South_X252_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A10,                 !- Name
    BIPV_South_X252_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A20,                 !- Name
    BIPV_South_X252_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A30,                 !- Name
    BIPV_South_X252_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A40,                 !- Name
    BIPV_South_X252_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A50,                 !- Name
    BIPV_South_X252_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A60,                 !- Name
    BIPV_South_X252_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A70,                 !- Name
    BIPV_South_X252_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A80,                 !- Name
    BIPV_South_X252_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z67_A90,                 !- Name
    BIPV_South_X252_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A00,                 !- Name
    BIPV_South_X273_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A10,                 !- Name
    BIPV_South_X273_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A20,                 !- Name
    BIPV_South_X273_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A30,                 !- Name
    BIPV_South_X273_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A40,                 !- Name
    BIPV_South_X273_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A50,                 !- Name
    BIPV_South_X273_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A60,                 !- Name
    BIPV_South_X273_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A70,                 !- Name
    BIPV_South_X273_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A80,                 !- Name
    BIPV_South_X273_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z67_A90,                 !- Name
    BIPV_South_X273_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A00,                 !- Name
    BIPV_South_X294_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A10,                 !- Name
    BIPV_South_X294_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A20,                 !- Name
    BIPV_South_X294_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A30,                 !- Name
    BIPV_South_X294_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A40,                 !- Name
    BIPV_South_X294_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A50,                 !- Name
    BIPV_South_X294_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A60,                 !- Name
    BIPV_South_X294_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A70,                 !- Name
    BIPV_South_X294_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A80,                 !- Name
    BIPV_South_X294_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z67_A90,                 !- Name
    BIPV_South_X294_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A00,                 !- Name
    BIPV_South_X315_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A10,                 !- Name
    BIPV_South_X315_Z67_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A20,                 !- Name
    BIPV_South_X315_Z67_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A30,                 !- Name
    BIPV_South_X315_Z67_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A40,                 !- Name
    BIPV_South_X315_Z67_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A50,                 !- Name
    BIPV_South_X315_Z67_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A60,                 !- Name
    BIPV_South_X315_Z67_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A70,                 !- Name
    BIPV_South_X315_Z67_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A80,                 !- Name
    BIPV_South_X315_Z67_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z67_A90,                 !- Name
    BIPV_South_X315_Z67_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A00,                 !- Name
    BIPV_South_X000_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A10,                 !- Name
    BIPV_South_X000_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A20,                 !- Name
    BIPV_South_X000_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A30,                 !- Name
    BIPV_South_X000_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A40,                 !- Name
    BIPV_South_X000_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A50,                 !- Name
    BIPV_South_X000_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A60,                 !- Name
    BIPV_South_X000_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A70,                 !- Name
    BIPV_South_X000_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A80,                 !- Name
    BIPV_South_X000_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X000_Z80_A90,                 !- Name
    BIPV_South_X000_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A00,                 !- Name
    BIPV_South_X021_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A10,                 !- Name
    BIPV_South_X021_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A20,                 !- Name
    BIPV_South_X021_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A30,                 !- Name
    BIPV_South_X021_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A40,                 !- Name
    BIPV_South_X021_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A50,                 !- Name
    BIPV_South_X021_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A60,                 !- Name
    BIPV_South_X021_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A70,                 !- Name
    BIPV_South_X021_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A80,                 !- Name
    BIPV_South_X021_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X021_Z80_A90,                 !- Name
    BIPV_South_X021_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A00,                 !- Name
    BIPV_South_X042_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A10,                 !- Name
    BIPV_South_X042_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A20,                 !- Name
    BIPV_South_X042_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A30,                 !- Name
    BIPV_South_X042_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A40,                 !- Name
    BIPV_South_X042_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A50,                 !- Name
    BIPV_South_X042_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A60,                 !- Name
    BIPV_South_X042_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A70,                 !- Name
    BIPV_South_X042_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A80,                 !- Name
    BIPV_South_X042_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X042_Z80_A90,                 !- Name
    BIPV_South_X042_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A00,                 !- Name
    BIPV_South_X063_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A10,                 !- Name
    BIPV_South_X063_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A20,                 !- Name
    BIPV_South_X063_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A30,                 !- Name
    BIPV_South_X063_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A40,                 !- Name
    BIPV_South_X063_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A50,                 !- Name
    BIPV_South_X063_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A60,                 !- Name
    BIPV_South_X063_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A70,                 !- Name
    BIPV_South_X063_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A80,                 !- Name
    BIPV_South_X063_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X063_Z80_A90,                 !- Name
    BIPV_South_X063_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A00,                 !- Name
    BIPV_South_X084_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A10,                 !- Name
    BIPV_South_X084_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A20,                 !- Name
    BIPV_South_X084_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A30,                 !- Name
    BIPV_South_X084_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A40,                 !- Name
    BIPV_South_X084_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A50,                 !- Name
    BIPV_South_X084_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A60,                 !- Name
    BIPV_South_X084_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A70,                 !- Name
    BIPV_South_X084_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A80,                 !- Name
    BIPV_South_X084_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X084_Z80_A90,                 !- Name
    BIPV_South_X084_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A00,                 !- Name
    BIPV_South_X105_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A10,                 !- Name
    BIPV_South_X105_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A20,                 !- Name
    BIPV_South_X105_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A30,                 !- Name
    BIPV_South_X105_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A40,                 !- Name
    BIPV_South_X105_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A50,                 !- Name
    BIPV_South_X105_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A60,                 !- Name
    BIPV_South_X105_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A70,                 !- Name
    BIPV_South_X105_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A80,                 !- Name
    BIPV_South_X105_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X105_Z80_A90,                 !- Name
    BIPV_South_X105_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A00,                 !- Name
    BIPV_South_X126_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A10,                 !- Name
    BIPV_South_X126_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A20,                 !- Name
    BIPV_South_X126_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A30,                 !- Name
    BIPV_South_X126_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A40,                 !- Name
    BIPV_South_X126_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A50,                 !- Name
    BIPV_South_X126_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A60,                 !- Name
    BIPV_South_X126_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A70,                 !- Name
    BIPV_South_X126_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A80,                 !- Name
    BIPV_South_X126_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X126_Z80_A90,                 !- Name
    BIPV_South_X126_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A00,                 !- Name
    BIPV_South_X147_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A10,                 !- Name
    BIPV_South_X147_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A20,                 !- Name
    BIPV_South_X147_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A30,                 !- Name
    BIPV_South_X147_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A40,                 !- Name
    BIPV_South_X147_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A50,                 !- Name
    BIPV_South_X147_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A60,                 !- Name
    BIPV_South_X147_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A70,                 !- Name
    BIPV_South_X147_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A80,                 !- Name
    BIPV_South_X147_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X147_Z80_A90,                 !- Name
    BIPV_South_X147_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A00,                 !- Name
    BIPV_South_X168_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A10,                 !- Name
    BIPV_South_X168_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A20,                 !- Name
    BIPV_South_X168_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A30,                 !- Name
    BIPV_South_X168_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A40,                 !- Name
    BIPV_South_X168_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A50,                 !- Name
    BIPV_South_X168_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A60,                 !- Name
    BIPV_South_X168_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A70,                 !- Name
    BIPV_South_X168_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A80,                 !- Name
    BIPV_South_X168_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X168_Z80_A90,                 !- Name
    BIPV_South_X168_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A00,                 !- Name
    BIPV_South_X189_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A10,                 !- Name
    BIPV_South_X189_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A20,                 !- Name
    BIPV_South_X189_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A30,                 !- Name
    BIPV_South_X189_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A40,                 !- Name
    BIPV_South_X189_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A50,                 !- Name
    BIPV_South_X189_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A60,                 !- Name
    BIPV_South_X189_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A70,                 !- Name
    BIPV_South_X189_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A80,                 !- Name
    BIPV_South_X189_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X189_Z80_A90,                 !- Name
    BIPV_South_X189_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A00,                 !- Name
    BIPV_South_X210_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A10,                 !- Name
    BIPV_South_X210_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A20,                 !- Name
    BIPV_South_X210_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A30,                 !- Name
    BIPV_South_X210_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A40,                 !- Name
    BIPV_South_X210_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A50,                 !- Name
    BIPV_South_X210_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A60,                 !- Name
    BIPV_South_X210_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A70,                 !- Name
    BIPV_South_X210_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A80,                 !- Name
    BIPV_South_X210_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X210_Z80_A90,                 !- Name
    BIPV_South_X210_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A00,                 !- Name
    BIPV_South_X231_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A10,                 !- Name
    BIPV_South_X231_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A20,                 !- Name
    BIPV_South_X231_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A30,                 !- Name
    BIPV_South_X231_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A40,                 !- Name
    BIPV_South_X231_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A50,                 !- Name
    BIPV_South_X231_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A60,                 !- Name
    BIPV_South_X231_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A70,                 !- Name
    BIPV_South_X231_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A80,                 !- Name
    BIPV_South_X231_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X231_Z80_A90,                 !- Name
    BIPV_South_X231_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A00,                 !- Name
    BIPV_South_X252_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A10,                 !- Name
    BIPV_South_X252_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A20,                 !- Name
    BIPV_South_X252_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A30,                 !- Name
    BIPV_South_X252_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A40,                 !- Name
    BIPV_South_X252_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A50,                 !- Name
    BIPV_South_X252_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A60,                 !- Name
    BIPV_South_X252_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A70,                 !- Name
    BIPV_South_X252_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A80,                 !- Name
    BIPV_South_X252_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X252_Z80_A90,                 !- Name
    BIPV_South_X252_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A00,                 !- Name
    BIPV_South_X273_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A10,                 !- Name
    BIPV_South_X273_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A20,                 !- Name
    BIPV_South_X273_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A30,                 !- Name
    BIPV_South_X273_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A40,                 !- Name
    BIPV_South_X273_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A50,                 !- Name
    BIPV_South_X273_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A60,                 !- Name
    BIPV_South_X273_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A70,                 !- Name
    BIPV_South_X273_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A80,                 !- Name
    BIPV_South_X273_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X273_Z80_A90,                 !- Name
    BIPV_South_X273_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A00,                 !- Name
    BIPV_South_X294_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A10,                 !- Name
    BIPV_South_X294_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A20,                 !- Name
    BIPV_South_X294_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A30,                 !- Name
    BIPV_South_X294_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A40,                 !- Name
    BIPV_South_X294_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A50,                 !- Name
    BIPV_South_X294_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A60,                 !- Name
    BIPV_South_X294_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A70,                 !- Name
    BIPV_South_X294_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A80,                 !- Name
    BIPV_South_X294_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X294_Z80_A90,                 !- Name
    BIPV_South_X294_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A00,                 !- Name
    BIPV_South_X315_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A10,                 !- Name
    BIPV_South_X315_Z80_A10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A20,                 !- Name
    BIPV_South_X315_Z80_A20,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A30,                 !- Name
    BIPV_South_X315_Z80_A30,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A40,                 !- Name
    BIPV_South_X315_Z80_A40,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A50,                 !- Name
    BIPV_South_X315_Z80_A50,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A60,                 !- Name
    BIPV_South_X315_Z80_A60,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A70,                 !- Name
    BIPV_South_X315_Z80_A70,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A80,                 !- Name
    BIPV_South_X315_Z80_A80,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_South_X315_Z80_A90,                 !- Name
    BIPV_South_X315_Z80_A90,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y000_Z27_A00,                 !- Name
    BIPV_West_Y000_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y020_Z27_A00,                 !- Name
    BIPV_West_Y020_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y039_Z27_A00,                 !- Name
    BIPV_West_Y039_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y059_Z27_A00,                 !- Name
    BIPV_West_Y059_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y078_Z27_A00,                 !- Name
    BIPV_West_Y078_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y098_Z27_A00,                 !- Name
    BIPV_West_Y098_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y118_Z27_A00,                 !- Name
    BIPV_West_Y118_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y137_Z27_A00,                 !- Name
    BIPV_West_Y137_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y157_Z27_A00,                 !- Name
    BIPV_West_Y157_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y176_Z27_A00,                 !- Name
    BIPV_West_Y176_Z27_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y000_Z40_A00,                 !- Name
    BIPV_West_Y000_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y020_Z40_A00,                 !- Name
    BIPV_West_Y020_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y039_Z40_A00,                 !- Name
    BIPV_West_Y039_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y059_Z40_A00,                 !- Name
    BIPV_West_Y059_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y078_Z40_A00,                 !- Name
    BIPV_West_Y078_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y098_Z40_A00,                 !- Name
    BIPV_West_Y098_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y118_Z40_A00,                 !- Name
    BIPV_West_Y118_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y137_Z40_A00,                 !- Name
    BIPV_West_Y137_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y157_Z40_A00,                 !- Name
    BIPV_West_Y157_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y176_Z40_A00,                 !- Name
    BIPV_West_Y176_Z40_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y000_Z53_A00,                 !- Name
    BIPV_West_Y000_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y020_Z53_A00,                 !- Name
    BIPV_West_Y020_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y039_Z53_A00,                 !- Name
    BIPV_West_Y039_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y059_Z53_A00,                 !- Name
    BIPV_West_Y059_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y078_Z53_A00,                 !- Name
    BIPV_West_Y078_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y098_Z53_A00,                 !- Name
    BIPV_West_Y098_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y118_Z53_A00,                 !- Name
    BIPV_West_Y118_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y137_Z53_A00,                 !- Name
    BIPV_West_Y137_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y157_Z53_A00,                 !- Name
    BIPV_West_Y157_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y176_Z53_A00,                 !- Name
    BIPV_West_Y176_Z53_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y000_Z67_A00,                 !- Name
    BIPV_West_Y000_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y020_Z67_A00,                 !- Name
    BIPV_West_Y020_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y039_Z67_A00,                 !- Name
    BIPV_West_Y039_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y059_Z67_A00,                 !- Name
    BIPV_West_Y059_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y078_Z67_A00,                 !- Name
    BIPV_West_Y078_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y098_Z67_A00,                 !- Name
    BIPV_West_Y098_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y118_Z67_A00,                 !- Name
    BIPV_West_Y118_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y137_Z67_A00,                 !- Name
    BIPV_West_Y137_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y157_Z67_A00,                 !- Name
    BIPV_West_Y157_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y176_Z67_A00,                 !- Name
    BIPV_West_Y176_Z67_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y000_Z80_A00,                 !- Name
    BIPV_West_Y000_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y020_Z80_A00,                 !- Name
    BIPV_West_Y020_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y039_Z80_A00,                 !- Name
    BIPV_West_Y039_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y059_Z80_A00,                 !- Name
    BIPV_West_Y059_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y078_Z80_A00,                 !- Name
    BIPV_West_Y078_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y098_Z80_A00,                 !- Name
    BIPV_West_Y098_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y118_Z80_A00,                 !- Name
    BIPV_West_Y118_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y137_Z80_A00,                 !- Name
    BIPV_West_Y137_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y157_Z80_A00,                 !- Name
    BIPV_West_Y157_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV_BIPV_West_Y176_Z80_A00,                 !- Name
    BIPV_West_Y176_Z80_A00,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Photovoltaic Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Modules in Parallel {dimensionless}
    1.0;                      !- Number of Modules in Series {dimensionless}

PythonPlugin:SearchPaths,
    Yes,                          !- Add Current Working Directory to Search Path
    Yes,                          !- Add Input File Directory to Search Path
    ;

Schedule:Compact,
    DSF_BIPV_Cavity_HeatGain_Schedule, !- Name
    Any Number,                   !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,                 !- Field 3
    0.0;                          !- Field 4

OtherEquipment,
    DSF_South_Cavity_BIPV_HeatGain, !- Name
    None,                         !- Fuel Type
    Zone_Cavity_South,            !- Zone or ZoneList or Space or SpaceList Name
    DSF_BIPV_Cavity_HeatGain_Schedule, !- Schedule Name
    EquipmentLevel,               !- Design Level Calculation Method
    1.0,                          !- Design Level {W}
    ,                             !- Power per Floor Area {W/m2}
    ,                             !- Power per Person {W/person}
    0.0,                          !- Fraction Latent
    0.4,                          !- Fraction Radiant
    0.0,                          !- Fraction Lost
    0.0;                          !- Carbon Dioxide Generation Rate

PythonPlugin:Instance,
    DSFKineticBIPVRealscaleThermalPlugin, !- Name
    Yes,                          !- Run During Warmup Days
    dsf_kinetic_bipv_realscale_thermal_plugin, !- Module Name
    DSFKineticBIPVRealscaleThermalPlugin; !- Class Name

PythonPlugin:Variables,
    BIPV_Vars,                    !- Name
    BIPV_Tilt_Angle,              !- Variable Name 1
    DSF_Damper_Opening,           !- Variable Name 2
    DSF_Operating_Mode,           !- Variable Name 3
    BIPV_Incident_Solar,          !- Variable Name 4
    BIPV_Power_Generation,        !- Variable Name 5
    BIPV_Efficiency,              !- Variable Name 6
    BIPV_Waste_Heat,              !- Variable Name 7
    BIPV_Cavity_Heat_Gain;        !- Variable Name 8

PythonPlugin:OutputVariable,
    BIPV_Tilt_Angle,
    BIPV_Tilt_Angle,
    Averaged,
    ZoneTimestep,
    deg;

PythonPlugin:OutputVariable,
    DSF_Damper_Opening,
    DSF_Damper_Opening,
    Averaged,
    ZoneTimestep,
    ;

PythonPlugin:OutputVariable,
    DSF_Operating_Mode,
    DSF_Operating_Mode,
    Averaged,
    ZoneTimestep,
    ;

PythonPlugin:OutputVariable,
    BIPV_Incident_Solar,
    BIPV_Incident_Solar,
    Averaged,
    ZoneTimestep,
    W/m2;

PythonPlugin:OutputVariable,
    BIPV_Efficiency,
    BIPV_Efficiency,
    Averaged,
    ZoneTimestep,
    ;

PythonPlugin:OutputVariable,
    BIPV_Power_Generation,
    BIPV_Power_Generation,
    Averaged,
    ZoneTimestep,
    W;

PythonPlugin:OutputVariable,
    BIPV_Waste_Heat,
    BIPV_Waste_Heat,
    Averaged,
    ZoneTimestep,
    W;

PythonPlugin:OutputVariable,
    BIPV_Cavity_Heat_Gain,
    BIPV_Cavity_Heat_Gain,
    Averaged,
    ZoneTimestep,
    W;

Output:Variable, *, Generator Produced DC Electricity Energy, Timestep;
Output:Variable, *, Inverter Electricity Production Energy, Timestep;
Output:Variable, *, Generator Produced DC Electricity Rate, Timestep;
Output:Variable, *, Generator PV Array Efficiency, Timestep;
Output:Variable, *, Zone Ventilation Current Density Volume Flow Rate, Timestep;
Output:Variable, *, Zone Ventilation Mass Flow Rate, Timestep;

! ==============================================================================
! DSF 2-DAMPER NATURAL VENTILATION SYSTEM (8 CAVITY ZONES, 20 ACH)
! ==============================================================================
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_South_BottomInletVent,
    Zone_Cavity_South,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_South_TopOutletVent,
    Zone_Cavity_South,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_South_OuterLouverVent,
    Zone_Cavity_South,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_South_OuterLouverVent,
    Zone_Cavity_South,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_East_BottomInletVent,
    Zone_Cavity_East,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_East_TopOutletVent,
    Zone_Cavity_East,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_East_OuterLouverVent,
    Zone_Cavity_East,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_East_OuterLouverVent,
    Zone_Cavity_East,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_North_BottomInletVent,
    Zone_Cavity_North,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_North_TopOutletVent,
    Zone_Cavity_North,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_North_OuterLouverVent,
    Zone_Cavity_North,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_North_OuterLouverVent,
    Zone_Cavity_North,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_West_BottomInletVent,
    Zone_Cavity_West,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_West_TopOutletVent,
    Zone_Cavity_West,
    DSF_Damper_TopBottom_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story1_Cavity_West_OuterLouverVent,
    Zone_Cavity_West,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
ZoneVentilation:DesignFlowRate,
    Story2_Cavity_West_OuterLouverVent,
    Zone_Cavity_West,
    DSF_Damper_OuterSkin_Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    20.0,
    Natural,
    ,
    ,
    1.0, 0.0, 0.0, 0.0,
    -100.0, , 100.0, , -100.0;
