Time,ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Load [W],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE_STORY1_CORE::Des Latent Heat Load [W],ZONE_STORY1_CORE::Des Latent Cool Load [W],ZONE_STORY1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE_STORY1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE_STORY1_CORE::Des Heat Load No DOAS [W],ZONE_STORY1_CORE::Des Sens Cool Load No DOAS [W],ZONE_STORY1_CORE::Des Latent Heat Load No DOAS [W],ZONE_STORY1_CORE::Des Latent Cool Load No DOAS [W],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Load [W],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE_STORY2_CORE::Des Latent Heat Load [W],ZONE_STORY2_CORE::Des Latent Cool Load [W],ZONE_STORY2_CORE::Des Latent Heat Mass Flow [kg/s],ZONE_STORY2_CORE::Des Latent Cool Mass Flow [kg/s],ZONE_STORY2_CORE::Des Heat Load No DOAS [W],ZONE_STORY2_CORE::Des Sens Cool Load No DOAS [W],ZONE_STORY2_CORE::Des Latent Heat Load No DOAS [W],ZONE_STORY2_CORE::Des Latent Cool Load No DOAS [W],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
18:50:00,2.035892E+03,2.121427E+03,9.980127E-02,1.732237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999124E+01,4.748256E+01,2.599937E+01,4.261090E+01,1.619402E+03,3.105120E+03,7.939424E-02,2.535409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,4.993961E+01,2.599954E+01,4.142850E+01
19:00:00,2.114356E+03,2.000945E+03,1.036425E-01,1.633844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999066E+01,4.748007E+01,2.599938E+01,4.280731E+01,1.658691E+03,2.995905E+03,8.131814E-02,2.446217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,4.983263E+01,2.599954E+01,4.148125E+01
19:10:00,2.114698E+03,1.876743E+03,1.036535E-01,1.532421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999054E+01,4.751709E+01,2.599904E+01,4.451097E+01,1.658881E+03,2.877408E+03,8.132487E-02,2.349455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999465E+01,4.980952E+01,2.599929E+01,4.222040E+01
19:20:00,2.114999E+03,1.749829E+03,1.036630E-01,1.428796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999056E+01,4.752411E+01,2.599861E+01,4.659629E+01,1.659060E+03,2.749439E+03,8.133111E-02,2.244973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999460E+01,4.980093E+01,2.599904E+01,4.296315E+01
19:30:00,2.115193E+03,1.627526E+03,1.036688E-01,1.328946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999057E+01,4.751173E+01,2.599846E+01,4.759495E+01,1.659182E+03,2.616701E+03,8.133522E-02,2.136603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999458E+01,4.979053E+01,2.599897E+01,4.325592E+01
19:40:00,2.115291E+03,1.516532E+03,1.036718E-01,1.238330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999055E+01,4.749934E+01,2.599842E+01,4.813552E+01,1.659252E+03,2.483633E+03,8.133758E-02,2.027965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999457E+01,4.978044E+01,2.599897E+01,4.343071E+01
19:50:00,2.115342E+03,1.424219E+03,1.036737E-01,1.162970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999054E+01,4.749364E+01,2.599829E+01,4.842602E+01,1.659292E+03,2.355417E+03,8.133900E-02,1.923290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999456E+01,4.977363E+01,2.599889E+01,4.355597E+01
20:00:00,2.115372E+03,1.353932E+03,1.036751E-01,1.105596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749273E+01,2.599812E+01,4.868429E+01,1.659316E+03,2.237260E+03,8.133998E-02,1.826831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999455E+01,4.977024E+01,2.599878E+01,4.368264E+01
20:10:00,2.115396E+03,1.290803E+03,1.036762E-01,1.054061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749334E+01,2.599807E+01,4.903896E+01,1.659332E+03,2.126921E+03,8.134070E-02,1.736748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999455E+01,4.976894E+01,2.599874E+01,4.385156E+01
20:20:00,2.115414E+03,1.237679E+03,1.036771E-01,1.010691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749380E+01,2.599788E+01,4.926805E+01,1.659344E+03,2.027898E+03,8.134125E-02,1.655899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976854E+01,2.599862E+01,4.397297E+01
20:30:00,2.115429E+03,1.191578E+03,1.036778E-01,9.730556E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749387E+01,2.599760E+01,4.947476E+01,1.659353E+03,1.938918E+03,8.134168E-02,1.583254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976839E+01,2.599843E+01,4.409039E+01
20:40:00,2.115441E+03,1.150793E+03,1.036783E-01,9.397624E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749379E+01,2.599752E+01,4.976627E+01,1.659360E+03,1.858655E+03,8.134202E-02,1.517725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976828E+01,2.599838E+01,4.424996E+01
20:50:00,2.115451E+03,1.114269E+03,1.036788E-01,9.099496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749372E+01,2.599721E+01,4.996699E+01,1.659366E+03,1.785900E+03,8.134230E-02,1.458330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976820E+01,2.599817E+01,4.436625E+01
21:00:00,2.115461E+03,1.081241E+03,1.036793E-01,8.829950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749371E+01,2.599671E+01,5.014460E+01,1.659371E+03,1.719543E+03,8.134254E-02,1.404162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976814E+01,2.599785E+01,4.447438E+01
21:10:00,2.115469E+03,1.050976E+03,1.036797E-01,8.582974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749373E+01,2.599653E+01,5.039793E+01,1.659376E+03,1.658605E+03,8.134275E-02,1.354420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599771E+01,4.462480E+01
21:20:00,2.115477E+03,1.022972E+03,1.036801E-01,8.354433E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749376E+01,2.599652E+01,5.063777E+01,1.659380E+03,1.602304E+03,8.134295E-02,1.308462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599770E+01,4.476716E+01
21:30:00,2.115485E+03,9.968470E+02,1.036805E-01,8.141197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749379E+01,2.599652E+01,5.085380E+01,1.659383E+03,1.549962E+03,8.134313E-02,1.265732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599770E+01,4.489917E+01
21:40:00,2.115492E+03,9.723862E+02,1.036808E-01,7.941598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749381E+01,2.599598E+01,5.100946E+01,1.659387E+03,1.501064E+03,8.134330E-02,1.225818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976813E+01,2.599735E+01,4.499906E+01
21:50:00,2.115499E+03,9.492189E+02,1.036812E-01,7.752555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749382E+01,2.599566E+01,5.121273E+01,1.659390E+03,1.455039E+03,8.134345E-02,1.188250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976813E+01,2.599712E+01,4.513140E+01
22:00:00,2.115506E+03,9.271566E+02,1.036815E-01,7.572476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749384E+01,2.599565E+01,5.142320E+01,1.659393E+03,1.411528E+03,8.134360E-02,1.152729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976814E+01,2.599709E+01,4.526791E+01
22:10:00,2.115513E+03,9.061961E+02,1.036818E-01,7.401372E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749386E+01,2.599566E+01,5.162343E+01,1.659396E+03,1.370291E+03,8.134374E-02,1.119062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976815E+01,2.599709E+01,4.539949E+01
22:20:00,2.115519E+03,8.862092E+02,1.036821E-01,7.238216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749388E+01,2.599567E+01,5.181649E+01,1.659399E+03,1.331085E+03,8.134388E-02,1.087054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976815E+01,2.599710E+01,4.552952E+01
22:30:00,2.115526E+03,8.671011E+02,1.036825E-01,7.082234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749390E+01,2.599569E+01,5.200503E+01,1.659401E+03,1.293705E+03,8.134401E-02,1.056536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976816E+01,2.599710E+01,4.565941E+01
22:40:00,2.115532E+03,8.487389E+02,1.036828E-01,6.932286E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749391E+01,2.599570E+01,5.219129E+01,1.659404E+03,1.257938E+03,8.134414E-02,1.027330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976817E+01,2.599710E+01,4.578990E+01
22:50:00,2.115538E+03,8.311334E+02,1.036831E-01,6.788483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749393E+01,2.599572E+01,5.237662E+01,1.659406E+03,1.223735E+03,8.134426E-02,9.993970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976817E+01,2.599711E+01,4.592143E+01
23:00:00,2.115544E+03,8.142923E+02,1.036834E-01,6.650980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749395E+01,2.599506E+01,5.251268E+01,1.659409E+03,1.190992E+03,8.134437E-02,9.726622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976818E+01,2.599668E+01,4.601963E+01
23:10:00,2.115550E+03,7.979297E+02,1.036836E-01,6.517454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749396E+01,2.599428E+01,5.269332E+01,1.659411E+03,1.159495E+03,8.134449E-02,9.469506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976819E+01,2.599612E+01,4.615185E+01
23:20:00,2.115556E+03,7.819841E+02,1.036839E-01,6.387336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749398E+01,2.599423E+01,5.289077E+01,1.659413E+03,1.129138E+03,8.134460E-02,9.221714E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976819E+01,2.599606E+01,4.629548E+01
23:30:00,2.115561E+03,7.664200E+02,1.036842E-01,6.260332E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749399E+01,2.599425E+01,5.308355E+01,1.659416E+03,1.099810E+03,8.134471E-02,8.982322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976820E+01,2.599606E+01,4.643564E+01
23:40:00,2.115567E+03,7.512019E+02,1.036845E-01,6.136151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749401E+01,2.599427E+01,5.327537E+01,1.659418E+03,1.071438E+03,8.134481E-02,8.750734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976820E+01,2.599606E+01,4.657617E+01
23:50:00,2.115573E+03,7.362997E+02,1.036848E-01,6.014547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749403E+01,2.599430E+01,5.346775E+01,1.659420E+03,1.043958E+03,8.134492E-02,8.526422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976821E+01,2.599607E+01,4.671825E+01
24:00:00,2.115578E+03,7.216082E+02,1.036850E-01,5.894602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749404E+01,2.599432E+01,5.366140E+01,1.659422E+03,1.017253E+03,8.134502E-02,8.308383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976821E+01,2.599608E+01,4.686221E+01
Peak,2.115578E+03,2.488672E+03,1.036850E-01,2.032157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.659422E+03,3.640871E+03,8.134502E-02,2.972887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,8.683375E-02,1.701883E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.812452E-02,2.489722E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
