Time,ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Load [W],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE_STORY1_CORE::Des Latent Heat Load [W],ZONE_STORY1_CORE::Des Latent Cool Load [W],ZONE_STORY1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE_STORY1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE_STORY1_CORE::Des Heat Load No DOAS [W],ZONE_STORY1_CORE::Des Sens Cool Load No DOAS [W],ZONE_STORY1_CORE::Des Latent Heat Load No DOAS [W],ZONE_STORY1_CORE::Des Latent Cool Load No DOAS [W],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE_STORY1_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE_STORY1_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Load [W],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE_STORY2_CORE::Des Latent Heat Load [W],ZONE_STORY2_CORE::Des Latent Cool Load [W],ZONE_STORY2_CORE::Des Latent Heat Mass Flow [kg/s],ZONE_STORY2_CORE::Des Latent Cool Mass Flow [kg/s],ZONE_STORY2_CORE::Des Heat Load No DOAS [W],ZONE_STORY2_CORE::Des Sens Cool Load No DOAS [W],ZONE_STORY2_CORE::Des Latent Heat Load No DOAS [W],ZONE_STORY2_CORE::Des Latent Cool Load No DOAS [W],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE_STORY2_CORE:KWANGJU HEATING DESIGN DAY 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE_STORY2_CORE:KWANGJU COOLING DESIGN DAY 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,2.115414E+03,5.594397E+02,1.036770E-01,4.570323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749119E+01,2.599160E+01,5.615529E+01,1.659406E+03,6.323474E+02,8.134422E-02,5.165048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976793E+01,2.599407E+01,4.993237E+01
00:20:00,2.115251E+03,5.485760E+02,1.036690E-01,4.481754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749122E+01,2.599164E+01,5.636542E+01,1.659390E+03,6.176934E+02,8.134344E-02,5.045504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976794E+01,2.599408E+01,5.011441E+01
00:30:00,2.115088E+03,5.379508E+02,1.036610E-01,4.395129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749125E+01,2.599167E+01,5.657616E+01,1.659374E+03,6.034204E+02,8.134265E-02,4.929069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976794E+01,2.599409E+01,5.029878E+01
00:40:00,2.114927E+03,5.273518E+02,1.036531E-01,4.308715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749129E+01,2.599171E+01,5.678745E+01,1.659358E+03,5.893678E+02,8.134188E-02,4.814430E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976795E+01,2.599411E+01,5.048562E+01
00:50:00,2.114767E+03,5.171495E+02,1.036453E-01,4.225361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749132E+01,2.599175E+01,5.699973E+01,1.659342E+03,5.757571E+02,8.134110E-02,4.703259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976796E+01,2.599413E+01,5.067510E+01
01:00:00,2.114608E+03,5.071058E+02,1.036375E-01,4.143288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749135E+01,2.599179E+01,5.721355E+01,1.659326E+03,5.624086E+02,8.134033E-02,4.594214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976797E+01,2.599414E+01,5.086737E+01
01:10:00,2.114620E+03,4.973929E+02,1.036381E-01,4.063916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749138E+01,2.599183E+01,5.742935E+01,1.659329E+03,5.494064E+02,8.134045E-02,4.487995E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976797E+01,2.599416E+01,5.106256E+01
01:20:00,2.114631E+03,4.879728E+02,1.036386E-01,3.986937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749142E+01,2.599187E+01,5.764364E+01,1.659331E+03,5.367345E+02,8.134058E-02,4.384475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976798E+01,2.599417E+01,5.125987E+01
01:30:00,2.114643E+03,4.788473E+02,1.036392E-01,3.912365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749145E+01,2.599190E+01,5.785455E+01,1.659334E+03,5.243934E+02,8.134070E-02,4.283657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976798E+01,2.599419E+01,5.145878E+01
01:40:00,2.114654E+03,4.700168E+02,1.036397E-01,3.840205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749148E+01,2.599193E+01,5.806236E+01,1.659336E+03,5.123835E+02,8.134081E-02,4.185545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976799E+01,2.599421E+01,5.165923E+01
01:50:00,2.114665E+03,4.614813E+02,1.036403E-01,3.770456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749151E+01,2.599197E+01,5.826829E+01,1.659339E+03,5.007052E+02,8.134093E-02,4.090142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976800E+01,2.599422E+01,5.186134E+01
02:00:00,2.114677E+03,4.532405E+02,1.036409E-01,3.703115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749154E+01,2.599200E+01,5.847354E+01,1.659341E+03,4.893572E+02,8.134105E-02,3.997438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976800E+01,2.599424E+01,5.206527E+01
02:10:00,2.114688E+03,4.452308E+02,1.036414E-01,3.637663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749157E+01,2.599204E+01,5.867896E+01,1.659343E+03,4.783162E+02,8.134116E-02,3.907241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976801E+01,2.599426E+01,5.227117E+01
02:20:00,2.114699E+03,4.374380E+02,1.036419E-01,3.573982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749160E+01,2.599208E+01,5.888302E+01,1.659345E+03,4.675727E+02,8.134127E-02,3.819475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976801E+01,2.599428E+01,5.247865E+01
02:30:00,2.114710E+03,4.298547E+02,1.036425E-01,3.512015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749163E+01,2.599211E+01,5.908487E+01,1.659348E+03,4.571187E+02,8.134138E-02,3.734074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976802E+01,2.599429E+01,5.268746E+01
02:40:00,2.114721E+03,4.224862E+02,1.036430E-01,3.451802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749166E+01,2.599214E+01,5.928477E+01,1.659350E+03,4.469458E+02,8.134149E-02,3.650969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976803E+01,2.599431E+01,5.289761E+01
02:50:00,2.114732E+03,4.153145E+02,1.036435E-01,3.393197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749169E+01,2.599218E+01,5.948309E+01,1.659352E+03,4.370465E+02,8.134159E-02,3.570100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976803E+01,2.599433E+01,5.310922E+01
03:00:00,2.114742E+03,4.083469E+02,1.036441E-01,3.336261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749172E+01,2.599222E+01,5.968091E+01,1.659354E+03,4.274132E+02,8.134170E-02,3.491403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976804E+01,2.599435E+01,5.332243E+01
03:10:00,2.114753E+03,4.015064E+02,1.036446E-01,3.280363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749175E+01,2.599226E+01,5.987865E+01,1.659356E+03,4.180174E+02,8.134180E-02,3.414646E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976804E+01,2.599437E+01,5.353735E+01
03:20:00,2.114764E+03,3.947863E+02,1.036451E-01,3.225449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749178E+01,2.599230E+01,6.007696E+01,1.659358E+03,4.088469E+02,8.134190E-02,3.339730E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976805E+01,2.599439E+01,5.375410E+01
03:30:00,2.114774E+03,3.881748E+02,1.036456E-01,3.171423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749181E+01,2.599234E+01,6.027590E+01,1.659360E+03,3.998918E+02,8.134200E-02,3.266574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976805E+01,2.599441E+01,5.397278E+01
03:40:00,2.114785E+03,3.816513E+02,1.036461E-01,3.118115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749184E+01,2.599238E+01,6.047556E+01,1.659362E+03,3.911434E+02,8.134210E-02,3.195105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976806E+01,2.599443E+01,5.419343E+01
03:50:00,2.114795E+03,3.752223E+02,1.036467E-01,3.065579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749187E+01,2.599242E+01,6.067619E+01,1.659364E+03,3.825938E+02,8.134220E-02,3.125262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976806E+01,2.599445E+01,5.441611E+01
04:00:00,2.114805E+03,3.688716E+02,1.036472E-01,3.013684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749190E+01,2.599246E+01,6.087806E+01,1.659366E+03,3.742358E+02,8.134229E-02,3.056983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976807E+01,2.599448E+01,5.464083E+01
04:10:00,2.114816E+03,3.626775E+02,1.036477E-01,2.963068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749193E+01,2.599250E+01,6.108134E+01,1.659368E+03,3.660842E+02,8.134239E-02,2.990390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976807E+01,2.599450E+01,5.486765E+01
04:20:00,2.114826E+03,3.566342E+02,1.036482E-01,2.913685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749195E+01,2.599254E+01,6.128345E+01,1.659370E+03,3.581393E+02,8.134248E-02,2.925486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976808E+01,2.599452E+01,5.509601E+01
04:30:00,2.114836E+03,3.507429E+02,1.036487E-01,2.865543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749198E+01,2.599257E+01,6.148312E+01,1.659372E+03,3.503994E+02,8.134257E-02,2.862258E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976808E+01,2.599454E+01,5.532550E+01
04:40:00,2.114846E+03,3.450076E+02,1.036491E-01,2.818677E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749201E+01,2.599261E+01,6.168061E+01,1.659374E+03,3.428630E+02,8.134267E-02,2.800690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976809E+01,2.599456E+01,5.555601E+01
04:50:00,2.114856E+03,3.394296E+02,1.036496E-01,2.773096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749204E+01,2.599265E+01,6.187672E+01,1.659376E+03,3.355275E+02,8.134276E-02,2.740765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976809E+01,2.599459E+01,5.578755E+01
05:00:00,2.114866E+03,3.340198E+02,1.036501E-01,2.728891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749207E+01,2.599269E+01,6.207216E+01,1.659378E+03,3.283907E+02,8.134284E-02,2.682463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976810E+01,2.599461E+01,5.602023E+01
05:10:00,2.114876E+03,3.289562E+02,1.036506E-01,2.687513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749209E+01,2.599273E+01,6.226704E+01,1.659379E+03,3.215155E+02,8.134293E-02,2.626298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976810E+01,2.599463E+01,5.625411E+01
05:20:00,2.114885E+03,3.242756E+02,1.036511E-01,2.649267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749212E+01,2.599273E+01,6.245156E+01,1.659381E+03,3.149182E+02,8.134302E-02,2.572404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976811E+01,2.599465E+01,5.648653E+01
05:30:00,2.114895E+03,3.199976E+02,1.036516E-01,2.614310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749215E+01,2.599274E+01,6.262027E+01,1.659383E+03,3.086321E+02,8.134310E-02,2.521052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976811E+01,2.599466E+01,5.671553E+01
05:40:00,2.114905E+03,3.161445E+02,1.036520E-01,2.582826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749217E+01,2.599274E+01,6.277352E+01,1.659385E+03,3.026407E+02,8.134319E-02,2.472108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599467E+01,5.693973E+01
05:50:00,2.114914E+03,3.127099E+02,1.036525E-01,2.554763E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749220E+01,2.599275E+01,6.291369E+01,1.659386E+03,2.969727E+02,8.134327E-02,2.425805E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599468E+01,5.715963E+01
06:00:00,2.114924E+03,3.097040E+02,1.036530E-01,2.530203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749223E+01,2.599276E+01,6.304416E+01,1.659388E+03,2.916795E+02,8.134335E-02,2.382565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976812E+01,2.599470E+01,5.737519E+01
06:10:00,2.114933E+03,3.074237E+02,1.036534E-01,2.511571E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749225E+01,2.599278E+01,6.316689E+01,1.659390E+03,2.867484E+02,8.134343E-02,2.342284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976813E+01,2.599470E+01,5.758503E+01
06:20:00,2.114942E+03,3.112770E+02,1.036539E-01,2.542925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749228E+01,2.599603E+01,6.315082E+01,1.659391E+03,2.826582E+02,8.134351E-02,2.308790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976813E+01,2.599731E+01,5.785006E+01
06:30:00,2.114952E+03,3.294041E+02,1.036543E-01,2.690777E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749230E+01,2.599781E+01,6.253919E+01,1.659393E+03,2.812416E+02,8.134359E-02,2.297085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976814E+01,2.599877E+01,5.791313E+01
06:40:00,2.114961E+03,3.652708E+02,1.036548E-01,2.983474E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749233E+01,2.599822E+01,6.136314E+01,1.659394E+03,2.844471E+02,8.134367E-02,2.323114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976814E+01,2.599911E+01,5.783804E+01
06:50:00,2.114970E+03,4.194967E+02,1.036552E-01,3.426099E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749235E+01,2.599814E+01,5.921009E+01,1.659396E+03,2.939330E+02,8.134374E-02,2.400429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976815E+01,2.599907E+01,5.753721E+01
07:00:00,2.114979E+03,4.917056E+02,1.036557E-01,4.015581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749238E+01,2.599810E+01,5.696859E+01,1.659397E+03,3.110530E+02,8.134382E-02,2.540086E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976815E+01,2.599899E+01,5.696969E+01
07:10:00,2.036857E+03,5.818426E+02,9.982689E-02,4.751453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.749240E+01,2.599823E+01,5.368182E+01,1.620291E+03,3.375207E+02,7.942679E-02,2.756075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.976815E+01,2.599895E+01,5.548749E+01
07:20:00,1.958630E+03,6.817448E+02,9.599398E-02,5.567132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999201E+01,4.873297E+01,2.599859E+01,4.987474E+01,1.581143E+03,3.727856E+02,7.750810E-02,3.043978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,5.056997E+01,2.599901E+01,5.317676E+01
07:30:00,1.880348E+03,7.819903E+02,9.215924E-02,6.385642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999337E+01,5.021002E+01,2.599888E+01,4.735355E+01,1.541958E+03,4.154395E+02,7.558801E-02,3.392255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999585E+01,5.156726E+01,2.599908E+01,5.107994E+01
07:40:00,1.801984E+03,8.778646E+02,8.832155E-02,7.168472E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,5.122749E+01,2.599887E+01,4.628185E+01,1.502725E+03,4.637721E+02,7.366614E-02,3.786919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,5.230827E+01,2.599900E+01,4.991041E+01
07:50:00,1.723571E+03,9.677235E+02,8.448223E-02,7.902150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,5.172392E+01,2.599902E+01,4.518813E+01,1.463462E+03,5.162261E+02,7.174319E-02,4.215228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999755E+01,5.272085E+01,2.599908E+01,4.832555E+01
08:00:00,1.645131E+03,1.050903E+03,8.064202E-02,8.581282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,5.190464E+01,2.599898E+01,4.468379E+01,1.424180E+03,5.715039E+02,6.981960E-02,4.666596E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999800E+01,5.291112E+01,2.599901E+01,4.742663E+01
08:10:00,1.644808E+03,1.126076E+03,8.063053E-02,9.195027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999698E+01,5.195883E+01,2.599904E+01,4.418890E+01,1.423996E+03,6.278509E+02,6.981270E-02,5.126686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999823E+01,5.299362E+01,2.599910E+01,4.629943E+01
08:20:00,1.644582E+03,1.195278E+03,8.062281E-02,9.760057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999707E+01,5.198140E+01,2.599896E+01,4.394324E+01,1.423845E+03,6.853793E+02,6.980720E-02,5.596431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999833E+01,5.303494E+01,2.599903E+01,4.566902E+01
08:30:00,1.644405E+03,1.258729E+03,8.061668E-02,1.027817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,5.199990E+01,2.599883E+01,4.377058E+01,1.423727E+03,7.435958E+02,6.980290E-02,6.071810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999838E+01,5.306132E+01,2.599892E+01,4.518596E+01
08:40:00,1.644306E+03,1.316556E+03,8.061332E-02,1.075037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,5.201566E+01,2.599885E+01,4.356587E+01,1.423654E+03,8.021762E+02,6.980023E-02,6.550147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999841E+01,5.307985E+01,2.599899E+01,4.453696E+01
08:50:00,1.644254E+03,1.368664E+03,8.061146E-02,1.117590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999715E+01,5.202638E+01,2.599871E+01,4.345291E+01,1.423609E+03,8.608553E+02,6.979854E-02,7.029310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999843E+01,5.309220E+01,2.599888E+01,4.416262E+01
09:00:00,1.644225E+03,1.414912E+03,8.061038E-02,1.155360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999716E+01,5.203222E+01,2.599869E+01,4.334433E+01,1.423580E+03,9.193541E+02,6.979740E-02,7.506992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999845E+01,5.309968E+01,2.599892E+01,4.376961E+01
09:10:00,1.644210E+03,1.455303E+03,8.060975E-02,1.188350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999716E+01,5.203486E+01,2.599850E+01,4.328087E+01,1.423561E+03,9.773865E+02,6.979660E-02,7.980893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999846E+01,5.310387E+01,2.599877E+01,4.353343E+01
09:20:00,1.644202E+03,1.489677E+03,8.060940E-02,1.216427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203596E+01,2.599845E+01,4.321904E+01,1.423548E+03,1.034637E+03,6.979602E-02,8.448402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999846E+01,5.310614E+01,2.599876E+01,4.329033E+01
09:30:00,1.644198E+03,1.518161E+03,8.060926E-02,1.239692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203646E+01,2.599846E+01,4.317188E+01,1.423538E+03,1.090875E+03,6.979558E-02,8.907632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999846E+01,5.310739E+01,2.599881E+01,4.309073E+01
09:40:00,1.644197E+03,1.540902E+03,8.060924E-02,1.258269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203675E+01,2.599847E+01,4.314000E+01,1.423531E+03,1.145887E+03,6.979526E-02,9.356859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999846E+01,5.310810E+01,2.599883E+01,4.293812E+01
09:50:00,1.644198E+03,1.558242E+03,8.060932E-02,1.272432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203696E+01,2.599847E+01,4.311950E+01,1.423525E+03,1.199517E+03,6.979500E-02,9.794781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999846E+01,5.310853E+01,2.599884E+01,4.281489E+01
10:00:00,1.644200E+03,1.570523E+03,8.060945E-02,1.282465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203709E+01,2.599848E+01,4.310827E+01,1.423521E+03,1.251587E+03,6.979479E-02,1.021998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310880E+01,2.599885E+01,4.271131E+01
10:10:00,1.644204E+03,1.577870E+03,8.060961E-02,1.288464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203716E+01,2.599849E+01,4.310524E+01,1.423517E+03,1.301947E+03,6.979462E-02,1.063118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310895E+01,2.599886E+01,4.262213E+01
10:20:00,1.644208E+03,1.580406E+03,8.060981E-02,1.290535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203720E+01,2.599849E+01,4.310970E+01,1.423514E+03,1.350431E+03,6.979447E-02,1.102706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310904E+01,2.599887E+01,4.254436E+01
10:30:00,1.644212E+03,1.578331E+03,8.061002E-02,1.288839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203723E+01,2.599849E+01,4.312135E+01,1.423511E+03,1.396845E+03,6.979434E-02,1.140606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310909E+01,2.599887E+01,4.247606E+01
10:40:00,1.644217E+03,1.572016E+03,8.061025E-02,1.283682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203724E+01,2.599850E+01,4.313993E+01,1.423509E+03,1.441069E+03,6.979423E-02,1.176716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599888E+01,4.241584E+01
10:50:00,1.644221E+03,1.561591E+03,8.061049E-02,1.275168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203726E+01,2.599850E+01,4.316517E+01,1.423507E+03,1.482921E+03,6.979412E-02,1.210889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599888E+01,4.236263E+01
11:00:00,1.644226E+03,1.547270E+03,8.061073E-02,1.263474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203727E+01,2.599851E+01,4.319735E+01,1.423505E+03,1.522259E+03,6.979403E-02,1.243011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599889E+01,4.231567E+01
11:10:00,1.644232E+03,1.529793E+03,8.061099E-02,1.249202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203727E+01,2.599851E+01,4.323520E+01,1.423503E+03,1.558982E+03,6.979394E-02,1.272997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599889E+01,4.227438E+01
11:20:00,1.644237E+03,1.511779E+03,8.061124E-02,1.234492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203728E+01,2.599851E+01,4.327138E+01,1.423501E+03,1.592933E+03,6.979385E-02,1.300719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599890E+01,4.223838E+01
11:30:00,1.644242E+03,1.495147E+03,8.061150E-02,1.220910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203729E+01,2.599850E+01,4.329667E+01,1.423500E+03,1.623989E+03,6.979378E-02,1.326078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599890E+01,4.220735E+01
11:40:00,1.644248E+03,1.480745E+03,8.061177E-02,1.209150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203730E+01,2.599849E+01,4.331116E+01,1.423498E+03,1.652084E+03,6.979371E-02,1.349018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599890E+01,4.218083E+01
11:50:00,1.644253E+03,1.469436E+03,8.061203E-02,1.199915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203731E+01,2.599849E+01,4.331919E+01,1.423497E+03,1.677161E+03,6.979364E-02,1.369495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599890E+01,4.215829E+01
12:00:00,1.644258E+03,1.461828E+03,8.061230E-02,1.193703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203732E+01,2.599849E+01,4.332374E+01,1.423495E+03,1.699247E+03,6.979357E-02,1.387529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599891E+01,4.213933E+01
12:10:00,1.644264E+03,1.457838E+03,8.061257E-02,1.190441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203733E+01,2.599870E+01,4.332610E+01,1.423494E+03,1.718389E+03,6.979351E-02,1.403156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599905E+01,4.212485E+01
12:20:00,1.644269E+03,1.455651E+03,8.061284E-02,1.188655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203733E+01,2.599856E+01,4.332841E+01,1.423493E+03,1.734797E+03,6.979345E-02,1.416553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310915E+01,2.599896E+01,4.211471E+01
12:30:00,1.644275E+03,1.454288E+03,8.061310E-02,1.187542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203734E+01,2.599849E+01,4.333043E+01,1.423492E+03,1.748758E+03,6.979340E-02,1.427953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599891E+01,4.210195E+01
12:40:00,1.644280E+03,1.453648E+03,8.061337E-02,1.187023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203735E+01,2.599824E+01,4.333100E+01,1.423491E+03,1.760700E+03,6.979334E-02,1.437707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599873E+01,4.209381E+01
12:50:00,1.644286E+03,1.453250E+03,8.061364E-02,1.186705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203736E+01,2.599810E+01,4.332990E+01,1.423490E+03,1.771253E+03,6.979329E-02,1.446330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599863E+01,4.208461E+01
13:00:00,1.644291E+03,1.453273E+03,8.061391E-02,1.186735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203737E+01,2.599780E+01,4.332946E+01,1.423489E+03,1.781223E+03,6.979324E-02,1.454481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599842E+01,4.207779E+01
13:10:00,1.644297E+03,1.454038E+03,8.061418E-02,1.187374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203737E+01,2.599785E+01,4.332683E+01,1.423488E+03,1.791389E+03,6.979320E-02,1.462794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599844E+01,4.206680E+01
13:20:00,1.644302E+03,1.455868E+03,8.061445E-02,1.188876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203738E+01,2.599808E+01,4.332094E+01,1.423487E+03,1.802563E+03,6.979315E-02,1.471926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599861E+01,4.205325E+01
13:30:00,1.644308E+03,1.458682E+03,8.061471E-02,1.191176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203739E+01,2.599837E+01,4.331199E+01,1.423486E+03,1.815380E+03,6.979311E-02,1.482394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599882E+01,4.203816E+01
13:40:00,1.644313E+03,1.462767E+03,8.061498E-02,1.194508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203740E+01,2.599848E+01,4.329904E+01,1.423485E+03,1.830232E+03,6.979307E-02,1.494518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599891E+01,4.202072E+01
13:50:00,1.644318E+03,1.468525E+03,8.061524E-02,1.199200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203741E+01,2.599868E+01,4.328410E+01,1.423484E+03,1.847219E+03,6.979303E-02,1.508379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599905E+01,4.200350E+01
14:00:00,1.644324E+03,1.475927E+03,8.061551E-02,1.205229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203742E+01,2.599874E+01,4.326438E+01,1.423484E+03,1.866117E+03,6.979299E-02,1.523797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310914E+01,2.599910E+01,4.198330E+01
14:10:00,1.644329E+03,1.486189E+03,8.061577E-02,1.213594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203742E+01,2.599874E+01,4.323959E+01,1.423483E+03,1.886677E+03,6.979295E-02,1.540571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.196339E+01
14:20:00,1.644335E+03,1.500744E+03,8.061603E-02,1.225469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203743E+01,2.599873E+01,4.320326E+01,1.423482E+03,1.908422E+03,6.979292E-02,1.558317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.194430E+01
14:30:00,1.644340E+03,1.520564E+03,8.061629E-02,1.241646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203744E+01,2.599872E+01,4.315305E+01,1.423481E+03,1.930870E+03,6.979288E-02,1.576641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.192589E+01
14:40:00,1.644345E+03,1.545629E+03,8.061655E-02,1.262110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203745E+01,2.599872E+01,4.309330E+01,1.423481E+03,1.953511E+03,6.979285E-02,1.595124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.190840E+01
14:50:00,1.644350E+03,1.576096E+03,8.061681E-02,1.286988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203746E+01,2.599872E+01,4.302933E+01,1.423480E+03,1.975891E+03,6.979282E-02,1.613398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.189204E+01
15:00:00,1.644356E+03,1.611982E+03,8.061707E-02,1.316291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203746E+01,2.599872E+01,4.296440E+01,1.423479E+03,1.997591E+03,6.979279E-02,1.631116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.187701E+01
15:10:00,1.644361E+03,1.651381E+03,8.061733E-02,1.348463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203747E+01,2.599872E+01,4.290164E+01,1.423479E+03,2.018200E+03,6.979276E-02,1.647944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.186350E+01
15:20:00,1.644366E+03,1.692084E+03,8.061758E-02,1.381701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203748E+01,2.599872E+01,4.284364E+01,1.423478E+03,2.037360E+03,6.979273E-02,1.663589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.185166E+01
15:30:00,1.644371E+03,1.732680E+03,8.061783E-02,1.414850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203749E+01,2.599872E+01,4.279070E+01,1.423478E+03,2.054817E+03,6.979270E-02,1.677843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599910E+01,4.184150E+01
15:40:00,1.644376E+03,1.772499E+03,8.061809E-02,1.447365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203749E+01,2.599873E+01,4.274218E+01,1.423477E+03,2.070341E+03,6.979268E-02,1.690519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599911E+01,4.183304E+01
15:50:00,1.644382E+03,1.810883E+03,8.061834E-02,1.478708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203750E+01,2.599873E+01,4.269773E+01,1.423477E+03,2.083751E+03,6.979265E-02,1.701468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599911E+01,4.182629E+01
16:00:00,1.644387E+03,1.847185E+03,8.061859E-02,1.508354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203751E+01,2.599853E+01,4.266596E+01,1.423476E+03,2.094861E+03,6.979263E-02,1.710544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599897E+01,4.182257E+01
16:10:00,1.644392E+03,1.881049E+03,8.061884E-02,1.536013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203752E+01,2.599847E+01,4.262815E+01,1.423476E+03,2.103497E+03,6.979261E-02,1.717599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599892E+01,4.181917E+01
16:20:00,1.644397E+03,1.912161E+03,8.061908E-02,1.561423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203753E+01,2.599847E+01,4.259602E+01,1.423475E+03,2.109531E+03,6.979258E-02,1.722531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599892E+01,4.181767E+01
16:30:00,1.644402E+03,1.940166E+03,8.061933E-02,1.584303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203753E+01,2.599823E+01,4.257629E+01,1.423475E+03,2.112846E+03,6.979256E-02,1.725246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599875E+01,4.181851E+01
16:40:00,1.644407E+03,1.964497E+03,8.061958E-02,1.604185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203754E+01,2.599809E+01,4.255522E+01,1.423475E+03,2.113299E+03,6.979254E-02,1.725627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599865E+01,4.182132E+01
16:50:00,1.644412E+03,1.984806E+03,8.061982E-02,1.620777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203755E+01,2.599836E+01,4.253865E+01,1.423474E+03,2.110727E+03,6.979252E-02,1.723533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310913E+01,2.599885E+01,4.182557E+01
17:00:00,1.644417E+03,2.000504E+03,8.062006E-02,1.633597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203756E+01,2.599848E+01,4.252781E+01,1.423474E+03,2.105017E+03,6.979251E-02,1.718871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599893E+01,4.183292E+01
17:10:00,1.644422E+03,2.011151E+03,8.062030E-02,1.642291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203756E+01,2.599849E+01,4.252398E+01,1.423473E+03,2.096058E+03,6.979249E-02,1.711556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599893E+01,4.184287E+01
17:20:00,1.644427E+03,2.016359E+03,8.062054E-02,1.646548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203757E+01,2.599826E+01,4.252709E+01,1.423473E+03,2.083734E+03,6.979247E-02,1.701496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599876E+01,4.185296E+01
17:30:00,1.644431E+03,2.015711E+03,8.062078E-02,1.646021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203758E+01,2.599812E+01,4.253750E+01,1.423473E+03,2.067951E+03,6.979246E-02,1.688610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599866E+01,4.186853E+01
17:40:00,1.644436E+03,2.008953E+03,8.062102E-02,1.640502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203758E+01,2.599811E+01,4.255439E+01,1.423472E+03,2.048634E+03,6.979244E-02,1.672837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599865E+01,4.188682E+01
17:50:00,1.644441E+03,1.995514E+03,8.062125E-02,1.629533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203759E+01,2.599812E+01,4.257834E+01,1.423472E+03,2.025750E+03,6.979243E-02,1.654156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599865E+01,4.190767E+01
18:00:00,1.644446E+03,1.974933E+03,8.062149E-02,1.612736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203760E+01,2.599812E+01,4.261101E+01,1.423472E+03,1.999174E+03,6.979241E-02,1.632461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599865E+01,4.193182E+01
18:10:00,1.722582E+03,1.946141E+03,8.445222E-02,1.589225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,5.203761E+01,2.599842E+01,4.265402E+01,1.462580E+03,1.968645E+03,7.170987E-02,1.607533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999847E+01,5.310912E+01,2.599887E+01,4.195876E+01
18:20:00,1.800763E+03,1.907486E+03,8.828473E-02,1.557650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,5.041764E+01,2.599874E+01,4.271244E+01,1.501705E+03,1.933739E+03,7.362805E-02,1.579023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999829E+01,5.214611E+01,2.599909E+01,4.198987E+01
18:30:00,1.879057E+03,1.856693E+03,9.212118E-02,1.516154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,4.871125E+01,2.599907E+01,4.279725E+01,1.540890E+03,1.893831E+03,7.554851E-02,1.546422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,5.102484E+01,2.599933E+01,4.202935E+01
18:40:00,1.957449E+03,1.790782E+03,9.596060E-02,1.462311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999267E+01,4.776740E+01,2.599922E+01,4.291114E+01,1.580129E+03,1.848070E+03,7.747087E-02,1.509040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999619E+01,5.027951E+01,2.599943E+01,4.207621E+01
