Version,
    25.1;

Timestep,
6;

LifeCycleCost:Parameters,
Life Cycle Cost Parameters,
EndOfYear,
ConstantDollar,
0.03,
,
,
,
2011,
,
2011,
25,
,
None;

LifeCycleCost:UsePriceEscalation,
U.S. Avg  Commercial-Electricity,
Electricity,
2011,
January,
0.9838,
0.9730,
0.9632,
0.9611,
0.9571,
0.9553,
0.9539,
0.9521,
0.9546,
0.9550,
0.9553,
0.9564,
0.9575,
0.9596,
0.9618,
0.9614,
0.9618,
0.9618,
0.9593,
0.9589,
0.9607,
0.9625,
0.9650,
0.9708,
0.9751,
0.9762,
0.9766,
0.9766,
0.9769,
0.9773;

LifeCycleCost:UsePriceEscalation,
U.S. Avg  Commercial-Distillate Oil,
FuelOilNo1,
2011,
January,
0.9714,
0.9730,
0.9942,
1.0164,
1.0541,
1.0928,
1.1267,
1.1580,
1.1792,
1.1967,
1.2200,
1.2333,
1.2566,
1.2709,
1.2826,
1.2985,
1.3102,
1.3250,
1.3261,
1.3282,
1.3324,
1.3356,
1.3431,
1.3510,
1.3568,
1.3606,
1.3637,
1.3674,
1.3706,
1.3743;

LifeCycleCost:UsePriceEscalation,
U.S. Avg  Commercial-Residual Oil,
FuelOilNo2,
2011,
January,
0.8469,
0.8257,
0.8681,
0.8988,
0.9289,
0.9604,
0.9897,
1.0075,
1.0314,
1.0554,
1.0861,
1.1278,
1.1497,
1.1620,
1.1743,
1.1852,
1.1948,
1.2037,
1.2071,
1.2119,
1.2139,
1.2194,
1.2276,
1.2365,
1.2420,
1.2461,
1.2509,
1.2550,
1.2591,
1.2638;

LifeCycleCost:UsePriceEscalation,
U.S. Avg  Commercial-Natural gas,
NaturalGas,
2011,
January,
0.9823,
0.9557,
0.9279,
0.9257,
0.9346,
0.9412,
0.9512,
0.9645,
0.9856,
1.0067,
1.0222,
1.0410,
1.0610,
1.0787,
1.0942,
1.1098,
1.1220,
1.1308,
1.1386,
1.1486,
1.1619,
1.1763,
1.1918,
1.2118,
1.2284,
1.2439,
1.2605,
1.2772,
1.2938,
1.3115;

LifeCycleCost:UsePriceEscalation,
U.S. Avg  Commercial-Coal,
Coal,
2011,
January,
0.9970,
1.0089,
1.0089,
0.9941,
0.9941,
1.0000,
1.0030,
1.0059,
1.0089,
1.0119,
1.0148,
1.0178,
1.0208,
1.0267,
1.0297,
1.0356,
1.0415,
1.0534,
1.0564,
1.0593,
1.0653,
1.0712,
1.0742,
1.0801,
1.0831,
1.0831,
1.0861,
1.0890,
1.0920,
1.0950;

ScheduleTypeLimits,
Fractional,
0,
1,
Continuous;

Schedule:Day:Interval,
SmallOffice Building_Lighting Schedule_Sunday,
Fractional,
No,
24:00,
0.18;

Schedule:Day:Interval,
{c440abd0-19fc-4921-b0c1-9fd437296007},
Fractional,
No,
05:00,
0.18,
06:00,
0.23,
07:00,
0.178641345,
08:00,
0.32621463,
12:00,
0.69903135,
13:00,
0.6213612,
17:00,
0.69903135,
18:00,
0.473787915,
20:00,
0.32621463,
22:00,
0.24854448,
23:00,
0.178641345,
24:00,
0.18;

Schedule:Week:Daily,
SmallOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Lighting Schedule_Sunday,
{c440abd0-19fc-4921-b0c1-9fd437296007},
{c440abd0-19fc-4921-b0c1-9fd437296007},
{c440abd0-19fc-4921-b0c1-9fd437296007},
{c440abd0-19fc-4921-b0c1-9fd437296007},
{c440abd0-19fc-4921-b0c1-9fd437296007},
SmallOffice Building_Lighting Schedule_Sunday,
{f4e327ad-1994-4b4d-a71c-9f32c2085c4a},
{121c2cd4-9efc-419d-a1b5-edc709e1470b},
{69f4f100-fb43-4749-b8cd-35e2799d86f1},
SmallOffice Building_Lighting Schedule_Sunday,
SmallOffice Building_Lighting Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Lighting Schedule,
Fractional,
SmallOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{121c2cd4-9efc-419d-a1b5-edc709e1470b},
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
{69f4f100-fb43-4749-b8cd-35e2799d86f1},
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
{f4e327ad-1994-4b4d-a71c-9f32c2085c4a},
Fractional,
No,
05:00,
0.18,
06:00,
0.23,
07:00,
0.178641345,
08:00,
0.32621463,
12:00,
0.69903135,
13:00,
0.6213612,
17:00,
0.69903135,
18:00,
0.473787915,
20:00,
0.32621463,
22:00,
0.24854448,
23:00,
0.178641345,
24:00,
0.18;

Schedule:Day:Interval,
SmallOffice Building_People_Occ Schedule_Sunday,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
Fractional,
No,
06:00,
0,
07:00,
0.11,
08:00,
0.21,
12:00,
1,
13:00,
0.53,
17:00,
1,
18:00,
0.32,
22:00,
0.11,
23:00,
0.05,
24:00,
0;

Schedule:Week:Daily,
SmallOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_People_Occ Schedule_Sunday,
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
{badee568-e5a9-4c4c-8e5d-249c4b60535e},
SmallOffice Building_People_Occ Schedule_Sunday,
{25af9045-f5f6-44f3-98c1-2c381799321d},
{467d23ee-cd55-4795-ba4b-5def8b550d4d},
{2b742336-5af5-4d0e-9187-ec413530571c},
SmallOffice Building_People_Occ Schedule_Sunday,
SmallOffice Building_People_Occ Schedule_Sunday;

Schedule:Year,
SmallOffice Building_People_Occ Schedule,
Fractional,
SmallOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{467d23ee-cd55-4795-ba4b-5def8b550d4d},
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
{2b742336-5af5-4d0e-9187-ec413530571c},
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
{25af9045-f5f6-44f3-98c1-2c381799321d},
Fractional,
No,
24:00,
0;

ScheduleTypeLimits,
Activity Level,
0,
,
Continuous,
activitylevel;

Schedule:Day:Interval,
SmallOffice Building_People_Act Schedule_Sunday,
Activity Level,
No,
24:00,
120;

Schedule:Week:Daily,
SmallOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday,
{16b9dd00-9325-4b14-85ed-05d1ab8b9c3a},
{66ac6a5e-af23-4a56-bfb6-ee92a49ab4ad},
{cb24afc9-86b8-4b5b-b24a-a62e9d7566e5},
SmallOffice Building_People_Act Schedule_Sunday,
SmallOffice Building_People_Act Schedule_Sunday;

Schedule:Year,
SmallOffice Building_People_Act Schedule,
Activity Level,
SmallOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{66ac6a5e-af23-4a56-bfb6-ee92a49ab4ad},
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
{cb24afc9-86b8-4b5b-b24a-a62e9d7566e5},
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
{16b9dd00-9325-4b14-85ed-05d1ab8b9c3a},
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
SmallOffice Building_Electric Equipment Schedule_Sunday,
Fractional,
No,
24:00,
0.1637910226;

Schedule:Day:Interval,
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
Fractional,
No,
06:00,
0.4094775565,
08:00,
0.4797526335,
12:00,
0.959505267,
13:00,
0.90193495098,
17:00,
0.959505267,
18:00,
0.4797526335,
23:00,
0.1919010534,
24:00,
0.163791022;

Schedule:Week:Daily,
SmallOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Electric Equipment Schedule_Sunday,
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
{1e495b39-ce5d-4d68-8a00-19ce15a1fb18},
SmallOffice Building_Electric Equipment Schedule_Sunday,
{6090f864-eb49-4561-b316-32e923b2c8ec},
{54e4dbbb-3688-41ff-972d-d9727d1ac512},
{acae0911-bc1e-446d-b8b4-c0da1b6f61f3},
SmallOffice Building_Electric Equipment Schedule_Sunday,
SmallOffice Building_Electric Equipment Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Electric Equipment Schedule,
Fractional,
SmallOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{54e4dbbb-3688-41ff-972d-d9727d1ac512},
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
{acae0911-bc1e-446d-b8b4-c0da1b6f61f3},
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
{6090f864-eb49-4561-b316-32e923b2c8ec},
Fractional,
No,
06:00,
0.4094775565,
08:00,
0.4797526335,
12:00,
0.959505267,
13:00,
0.90193495098,
17:00,
0.959505267,
18:00,
0.4797526335,
23:00,
0.1919010534,
24:00,
0.163791022;

ScheduleTypeLimits,
Temperature,
-273.15,
,
Continuous,
temperature;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,
Temperature,
No,
24:00,
5.00;

Schedule:Day:Interval,
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
Temperature,
No,
06:00,
5.00,
19:00,
20.00,
24:00,
5.00;

Schedule:Week:Daily,
SmallOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
{0bbde62b-160a-46ff-87f0-0b6cbdfc300a},
SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,
{fba14092-00e8-434f-add5-77b68a9adaff},
{5832e565-f260-4ccb-902c-8ae9f5a86973},
{3db53bec-8502-4e50-8986-7d680819bc3b},
SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,
SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Setpoint_HtgSetp Schedule,
Temperature,
SmallOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{5832e565-f260-4ccb-902c-8ae9f5a86973},
Temperature,
No,
24:00,
5.00;

Schedule:Day:Interval,
{3db53bec-8502-4e50-8986-7d680819bc3b},
Temperature,
No,
24:00,
20.00;

Schedule:Day:Interval,
{fba14092-00e8-434f-add5-77b68a9adaff},
Temperature,
No,
24:00,
5.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,
Temperature,
No,
24:00,
35.00;

Schedule:Day:Interval,
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
Temperature,
No,
06:00,
35.00,
18:00,
26.00,
24:00,
35.00;

Schedule:Week:Daily,
SmallOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
{e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},
SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,
{e92dc219-477a-4ce9-b1d5-b005533b75f4},
{7b09cd07-3853-41a2-beb7-1b5d5c29a2b4},
{4eaebea0-3f8f-46e7-809d-2f8d126b914c},
SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,
SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Setpoint_ClgSetp Schedule,
Temperature,
SmallOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Day:Interval,
{7b09cd07-3853-41a2-beb7-1b5d5c29a2b4},
Temperature,
No,
24:00,
26.00;

Schedule:Day:Interval,
{4eaebea0-3f8f-46e7-809d-2f8d126b914c},
Temperature,
No,
24:00,
35.00;

Schedule:Day:Interval,
{e92dc219-477a-4ce9-b1d5-b005533b75f4},
Temperature,
No,
24:00,
35.00;

DesignSpecification:OutdoorAir,
SmallOffice Building_Ventilation,
Sum,
0.001562142210265,
0.0003524792544,
0,
0;

ShadowCalculation,
PolygonClipping,
Timestep,
,
15000,
SutherlandHodgman,
512,
SimpleSkyDiffuseModeling,
No,
No,
No;

Sizing:Parameters,
1.25,
1.15;

GlobalGeometryRules,
UpperLeftCorner,
Counterclockwise,
Relative,
Relative,
Relative;

Material,
Generic 25mm Insulation,
MediumRough,
0.025,
0.03,
43,
1210,
0.9,
0.7,
0.7;

Material,
Generic 25mm Wood,
MediumSmooth,
0.0254,
0.15,
608,
1630,
0.9,
0.5,
0.5;

Material,
Generic 50mm Insulation,
MediumRough,
0.05,
0.03,
43,
1210,
0.9,
0.7,
0.7;

Material,
Generic Acoustic Tile,
MediumSmooth,
0.02,
0.06,
368,
590,
0.9,
0.2,
0.2;

Material,
Generic Brick,
MediumRough,
0.1,
0.9,
1920,
790,
0.9,
0.65,
0.65;

Material,
Generic Ceiling Air Gap,
Smooth,
0.1,
0.556,
1.28,
1000,
0.9,
0.7,
0.7;

Material,
Generic Gypsum Board,
MediumSmooth,
0.0127,
0.16,
800,
1090,
0.9,
0.5,
0.5;

Material,
Generic HW Concrete,
MediumRough,
0.2,
1.95,
2240,
900,
0.9,
0.8,
0.8;

Material,
Generic LW Concrete,
MediumRough,
0.1,
0.53,
1280,
840,
0.9,
0.8,
0.8;

Material,
Generic Painted Metal,
Smooth,
0.0015,
45,
7690,
410,
0.9,
0.5,
0.5;

Material,
Generic Roof Membrane,
MediumRough,
0.01,
0.16,
1120,
1460,
0.9,
0.65,
0.65;

Material,
Generic Wall Air Gap,
Smooth,
0.1,
0.667,
1.28,
1000,
0.9,
0.7,
0.7;

Material,
{3b0f7820-36b5-45c6-9171-548e8bc77cdc},
Smooth,
0.1,
0.1,
0.1,
1400,
0.9,
0.65,
0.65;

WindowMaterial:Gas,
Generic Window Air Gap,
Air,
0.0127;

WindowMaterial:Glazing,
Generic Clear Glass,
SpectralAverage,
,
0.006,
0.77,
0.07,
0.07,
0.88,
0.08,
0.08,
0,
0.84,
0.84,
1,
1,
No;

WindowMaterial:Glazing,
Generic Low-e Glass,
SpectralAverage,
,
0.006,
0.45,
0.36,
0.36,
0.71,
0.21,
0.21,
0,
0.84,
0.047,
1,
1,
No;

Construction,
Generic Double Pane,
Generic Low-e Glass,
Generic Window Air Gap,
Generic Clear Glass;

Construction,
Generic Exposed Floor,
Generic Painted Metal,
Generic Ceiling Air Gap,
Generic 50mm Insulation,
Generic LW Concrete;

Construction,
Generic Exterior Door,
Generic Painted Metal,
Generic 25mm Insulation,
Generic Painted Metal;

Construction,
Generic Exterior Wall,
Generic Brick,
Generic LW Concrete,
Generic 50mm Insulation,
Generic Wall Air Gap,
Generic Gypsum Board;

Construction,
Generic Ground Slab,
Generic 50mm Insulation,
Generic HW Concrete;

Construction,
Generic Interior Ceiling,
Generic LW Concrete,
Generic Ceiling Air Gap,
Generic Acoustic Tile;

Construction,
Generic Interior Door,
Generic 25mm Wood;

Construction,
Generic Interior Floor,
Generic Acoustic Tile,
Generic Ceiling Air Gap,
Generic LW Concrete;

Construction,
Generic Interior Wall,
Generic Gypsum Board,
Generic Wall Air Gap,
Generic Gypsum Board;

Construction,
Generic Roof,
Generic Roof Membrane,
Generic 50mm Insulation,
Generic LW Concrete,
Generic Ceiling Air Gap,
Generic Acoustic Tile;

Construction,
Generic Shade,
{3b0f7820-36b5-45c6-9171-548e8bc77cdc};

Construction,
Generic Single Pane,
Generic Clear Glass;

Construction,
Generic Underground Roof,
Generic 50mm Insulation,
Generic HW Concrete,
Generic Ceiling Air Gap,
Generic Acoustic Tile;

Construction,
Generic Underground Wall,
Generic 50mm Insulation,
Generic HW Concrete,
Generic Wall Air Gap,
Generic Gypsum Board;

Construction:AirBoundary,
Generic Air Boundary,
None,
0,;

Schedule:Constant,
Always On Discrete,
OnOff,
1;

Schedule:Constant,
Always Off Discrete,
{4aa39fb0-1ef5-4243-b954-685d8e042540},
0;

Schedule:Constant,
Always On Continuous,
Fractional,
1;

ScheduleTypeLimits,
OnOff,
0,
1,
Discrete,
availability;

ScheduleTypeLimits,
Temperature 1,
,
,
Continuous,
temperature;

ScheduleTypeLimits,
{1e7668a4-097b-4a92-b326-7439300c6d0d},
0,
1,
Continuous,
dimensionless;

ScheduleTypeLimits,
{4aa39fb0-1ef5-4243-b954-685d8e042540},
0,
1,
Discrete,
availability;

Schedule:Day:Interval,
Always On_Day Schedule,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
Schedule Day 1,
,
No,
24:00,
0;

Schedule:Day:Interval,
Schedule Day 2,
,
No,
24:00,
0.05;

Schedule:Day:Interval,
Schedule Day 3,
Temperature 1,
No,
24:00,
60;

Schedule:Day:Interval,
Schedule Day 4,
Temperature 1,
No,
24:00,
22;

Schedule:Day:Interval,
Schedule Day 5,
Temperature 1,
No,
24:00,
60;

Schedule:Day:Interval,
Schedule Day 6,
Temperature 1,
No,
24:00,
22;

Schedule:Day:Interval,
SmallOffice Building_Electric Equipment Schedule_Hol,
Fractional,
No,
06:00,
0.4094775565,
08:00,
0.4797526335,
12:00,
0.959505267,
13:00,
0.90193495098,
17:00,
0.959505267,
18:00,
0.4797526335,
23:00,
0.1919010534,
24:00,
0.163791022;

Schedule:Day:Interval,
SmallOffice Building_Electric Equipment Schedule_Monday,
Fractional,
No,
06:00,
0.4094775565,
08:00,
0.4797526335,
12:00,
0.959505267,
13:00,
0.90193495098,
17:00,
0.959505267,
18:00,
0.4797526335,
23:00,
0.1919010534,
24:00,
0.163791022;

Schedule:Day:Interval,
SmallOffice Building_Electric Equipment Schedule_SmrDsn,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Electric Equipment Schedule_WntrDsn,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_Hol,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_Monday,
Fractional,
No,
07:00,
1,
19:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_Saturday,
Fractional,
No,
07:00,
1,
18:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_SmrDsn,
Fractional,
No,
07:00,
1,
19:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_Sunday,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Infiltration Schedule_WntrDsn,
Fractional,
No,
07:00,
1,
18:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Lighting Schedule_Hol,
Fractional,
No,
05:00,
0.18,
06:00,
0.23,
07:00,
0.178641345,
08:00,
0.32621463,
12:00,
0.69903135,
13:00,
0.6213612,
17:00,
0.69903135,
18:00,
0.473787915,
20:00,
0.32621463,
22:00,
0.24854448,
23:00,
0.178641345,
24:00,
0.18;

Schedule:Day:Interval,
SmallOffice Building_Lighting Schedule_Monday,
Fractional,
No,
05:00,
0.18,
06:00,
0.23,
07:00,
0.178641345,
08:00,
0.32621463,
12:00,
0.69903135,
13:00,
0.6213612,
17:00,
0.69903135,
18:00,
0.473787915,
20:00,
0.32621463,
22:00,
0.24854448,
23:00,
0.178641345,
24:00,
0.18;

Schedule:Day:Interval,
SmallOffice Building_Lighting Schedule_SmrDsn,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_Lighting Schedule_WntrDsn,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_People_Act Schedule_Hol,
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
SmallOffice Building_People_Act Schedule_SmrDsn,
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
SmallOffice Building_People_Act Schedule_WntrDsn,
Activity Level,
No,
24:00,
120;

Schedule:Day:Interval,
SmallOffice Building_People_Occ Schedule_Hol,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_People_Occ Schedule_Monday,
Fractional,
No,
06:00,
0,
07:00,
0.11,
08:00,
0.21,
12:00,
1,
13:00,
0.53,
17:00,
1,
18:00,
0.32,
22:00,
0.11,
23:00,
0.05,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_People_Occ Schedule_SmrDsn,
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
SmallOffice Building_People_Occ Schedule_WntrDsn,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Service Hot Water Schedule_Hol,
,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Service Hot Water Schedule_Monday,
,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Service Hot Water Schedule_SmrDsn,
,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Service Hot Water Schedule_Sunday,
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Service Hot Water Schedule_WntrDsn,
,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_ClgSetp Schedule_Hol,
Temperature,
No,
24:00,
35.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_ClgSetp Schedule_Monday,
Temperature,
No,
06:00,
35.00,
18:00,
26.00,
24:00,
35.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_ClgSetp Schedule_SmrDsn,
Temperature,
No,
24:00,
26.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_ClgSetp Schedule_WntrDsn,
Temperature,
No,
24:00,
35.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_HtgSetp Schedule_Hol,
Temperature,
No,
24:00,
5.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_HtgSetp Schedule_Monday,
Temperature,
No,
06:00,
5.00,
19:00,
20.00,
24:00,
5.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_HtgSetp Schedule_SmrDsn,
Temperature,
No,
24:00,
5.00;

Schedule:Day:Interval,
SmallOffice Building_Setpoint_HtgSetp Schedule_WntrDsn,
Temperature,
No,
24:00,
20.00;

Schedule:Day:Interval,
{174fe66a-11ad-4f1c-a9c0-89dda8899e62},
Fractional,
No,
24:00,
0;

Schedule:Day:Interval,
{18727eae-bd98-42de-ab7c-5e5205bcc4ea},
Fractional,
No,
07:00,
1,
19:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
{44312c4c-33e7-4ea1-a672-f2b54281812c},
Fractional,
No,
07:00,
1,
19:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
{5121a713-20a7-49f5-806d-3e5b23a54903},
Fractional,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Day:Interval,
{5370f632-8955-48dc-8243-0ff2ab689d21},
Fractional,
No,
24:00,
1;

Schedule:Day:Interval,
{577fb175-7519-42fa-ad59-ddab9ef144db},
Fractional,
No,
07:00,
1,
18:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
{613630bf-af32-4e64-bc5e-0a6bccfb14fa},
Fractional,
No,
07:00,
1,
18:00,
0.25,
24:00,
1;

Schedule:Day:Interval,
{bf15af46-f254-4048-9017-cf76f160355d},
Fractional,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Day:Interval,
{d88e77a3-3547-45c2-b206-675e6c3e114c},
Fractional,
No,
07:00,
0,
08:00,
0.27,
09:00,
0.55,
11:00,
0.64,
12:00,
0.82,
13:00,
1,
14:00,
0.91,
16:00,
0.55,
17:00,
0.73,
19:00,
0.37,
20:00,
0.18,
21:00,
0.27,
22:00,
0.09,
24:00,
0;

Schedule:Week:Daily,
0 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1,
Schedule Day 1;

Schedule:Year,
0 Hot Water Sensible Fraction,
,
0 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2,
Schedule Day 2;

Schedule:Year,
0.05 Hot Water Latent Fraction,
,
0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
22C Ambient Condition Week Rule - Jan1-Dec31,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6,
Schedule Day 6;

Schedule:Year,
22C Ambient Condition,
Temperature 1,
22C Ambient Condition Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
60.0C Hot Water Week Rule - Jan1-Dec31,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3,
Schedule Day 3;

Schedule:Year,
60.0C Hot Water,
Temperature 1,
60.0C Hot Water Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
Always On Week Rule - Jan1-Dec31,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule,
Always On_Day Schedule;

Schedule:Year,
Always On,
Fractional,
Always On Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
Schedule Ruleset 1 Week Rule - Jan1-Dec31,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4,
Schedule Day 4;

Schedule:Year,
Schedule Ruleset 1,
Temperature 1,
Schedule Ruleset 1 Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
Schedule Ruleset 2 Week Rule - Jan1-Dec31,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5,
Schedule Day 5;

Schedule:Year,
Schedule Ruleset 2,
Temperature 1,
Schedule Ruleset 2 Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
SmallOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Infiltration Schedule_Sunday,
{44312c4c-33e7-4ea1-a672-f2b54281812c},
{44312c4c-33e7-4ea1-a672-f2b54281812c},
{44312c4c-33e7-4ea1-a672-f2b54281812c},
{44312c4c-33e7-4ea1-a672-f2b54281812c},
{44312c4c-33e7-4ea1-a672-f2b54281812c},
{577fb175-7519-42fa-ad59-ddab9ef144db},
{5370f632-8955-48dc-8243-0ff2ab689d21},
{18727eae-bd98-42de-ab7c-5e5205bcc4ea},
{613630bf-af32-4e64-bc5e-0a6bccfb14fa},
SmallOffice Building_Infiltration Schedule_Sunday,
SmallOffice Building_Infiltration Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Infiltration Schedule,
Fractional,
SmallOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Week:Daily,
SmallOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,
SmallOffice Building_Service Hot Water Schedule_Sunday,
{d88e77a3-3547-45c2-b206-675e6c3e114c},
{d88e77a3-3547-45c2-b206-675e6c3e114c},
{d88e77a3-3547-45c2-b206-675e6c3e114c},
{d88e77a3-3547-45c2-b206-675e6c3e114c},
{d88e77a3-3547-45c2-b206-675e6c3e114c},
SmallOffice Building_Service Hot Water Schedule_Sunday,
{174fe66a-11ad-4f1c-a9c0-89dda8899e62},
{bf15af46-f254-4048-9017-cf76f160355d},
{5121a713-20a7-49f5-806d-3e5b23a54903},
SmallOffice Building_Service Hot Water Schedule_Sunday,
SmallOffice Building_Service Hot Water Schedule_Sunday;

Schedule:Year,
SmallOffice Building_Service Hot Water Schedule,
Fractional,
SmallOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,
1,
1,
12,
31;

Schedule:Compact,
schedule_5,
Fractional,
Through: 01/01,
For: AllDays,
Until: 24:00,
1,
Through: 01/02,
For: AllDays,
Until: 24:00,
1,
Through: 01/03,
For: AllDays,
Until: 24:00,
1,
Through: 01/04,
For: AllDays,
Until: 24:00,
1,
Through: 01/05,
For: AllDays,
Until: 24:00,
1,
Through: 01/06,
For: AllDays,
Until: 24:00,
1,
Through: 01/07,
For: AllDays,
Until: 24:00,
1,
Through: 01/08,
For: AllDays,
Until: 24:00,
1,
Through: 01/09,
For: AllDays,
Until: 24:00,
1,
Through: 01/10,
For: AllDays,
Until: 24:00,
1,
Through: 01/11,
For: AllDays,
Until: 24:00,
1,
Through: 01/12,
For: AllDays,
Until: 24:00,
1,
Through: 01/13,
For: AllDays,
Until: 24:00,
1,
Through: 01/14,
For: AllDays,
Until: 24:00,
1,
Through: 01/15,
For: AllDays,
Until: 24:00,
1,
Through: 01/16,
For: AllDays,
Until: 24:00,
1,
Through: 01/17,
For: AllDays,
Until: 24:00,
1,
Through: 01/18,
For: AllDays,
Until: 24:00,
1,
Through: 01/19,
For: AllDays,
Until: 24:00,
1,
Through: 01/20,
For: AllDays,
Until: 24:00,
1,
Through: 01/21,
For: AllDays,
Until: 24:00,
1,
Through: 01/22,
For: AllDays,
Until: 24:00,
1,
Through: 01/23,
For: AllDays,
Until: 24:00,
1,
Through: 01/24,
For: AllDays,
Until: 24:00,
1,
Through: 01/25,
For: AllDays,
Until: 24:00,
1,
Through: 01/26,
For: AllDays,
Until: 24:00,
1,
Through: 01/27,
For: AllDays,
Until: 24:00,
1,
Through: 01/28,
For: AllDays,
Until: 24:00,
1,
Through: 01/29,
For: AllDays,
Until: 24:00,
1,
Through: 01/30,
For: AllDays,
Until: 24:00,
1,
Through: 01/31,
For: AllDays,
Until: 24:00,
1,
Through: 02/01,
For: AllDays,
Until: 24:00,
1,
Through: 02/02,
For: AllDays,
Until: 24:00,
1,
Through: 02/03,
For: AllDays,
Until: 24:00,
1,
Through: 02/04,
For: AllDays,
Until: 24:00,
1,
Through: 02/05,
For: AllDays,
Until: 24:00,
1,
Through: 02/06,
For: AllDays,
Until: 24:00,
1,
Through: 02/07,
For: AllDays,
Until: 24:00,
1,
Through: 02/08,
For: AllDays,
Until: 24:00,
1,
Through: 02/09,
For: AllDays,
Until: 24:00,
1,
Through: 02/10,
For: AllDays,
Until: 24:00,
1,
Through: 02/11,
For: AllDays,
Until: 24:00,
1,
Through: 02/12,
For: AllDays,
Until: 24:00,
1,
Through: 02/13,
For: AllDays,
Until: 24:00,
1,
Through: 02/14,
For: AllDays,
Until: 24:00,
1,
Through: 02/15,
For: AllDays,
Until: 24:00,
1,
Through: 02/16,
For: AllDays,
Until: 24:00,
1,
Through: 02/17,
For: AllDays,
Until: 24:00,
1,
Through: 02/18,
For: AllDays,
Until: 24:00,
1,
Through: 02/19,
For: AllDays,
Until: 24:00,
1,
Through: 02/20,
For: AllDays,
Until: 24:00,
1,
Through: 02/21,
For: AllDays,
Until: 24:00,
1,
Through: 02/22,
For: AllDays,
Until: 24:00,
1,
Through: 02/23,
For: AllDays,
Until: 24:00,
1,
Through: 02/24,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 02/25,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 02/26,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 02/27,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 02/28,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/01,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/05,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/06,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/07,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/08,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/09,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/10,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/11,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/12,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/13,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/14,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/15,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/16,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/17,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/18,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/19,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/20,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/21,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/22,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/23,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/24,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/25,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/26,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/27,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/28,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/29,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/30,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 03/31,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/01,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/02,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/03,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/04,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/05,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/06,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/08,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/09,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/10,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/11,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/12,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/13,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/14,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/15,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/16,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/17,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/18,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/19,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/20,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/21,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/22,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/23,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/24,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/25,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/26,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/27,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/28,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/29,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 04/30,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/01,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/02,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/03,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/04,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/05,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/06,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/07,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/08,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/09,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/10,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/11,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/12,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/13,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/14,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/15,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/16,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/17,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/18,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/19,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/20,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/21,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/22,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/23,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/24,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/25,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/26,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/27,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/28,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/29,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/30,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 05/31,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/01,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/02,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/03,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/04,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/05,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/06,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/07,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/08,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/09,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/10,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/11,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/12,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/13,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/14,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/15,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/16,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/17,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/18,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/19,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/20,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/21,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/22,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/23,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/24,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/25,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/26,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/27,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/28,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/29,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 06/30,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/01,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/02,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/03,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/04,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/05,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/06,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/07,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/08,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/09,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/10,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/11,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/12,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/13,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/14,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/15,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/16,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/17,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/18,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/19,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/20,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/21,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/22,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/23,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/24,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/25,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/26,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/27,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 24:00,
1,
Through: 07/28,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/29,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/30,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/31,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/01,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/02,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/03,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/04,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/05,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/06,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/07,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/08,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/09,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/10,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/11,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/12,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/13,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/14,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/15,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/16,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/17,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/18,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/19,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/20,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/21,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/22,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/23,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/24,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/25,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/26,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/27,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/28,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/29,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/30,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 08/31,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/01,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/02,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/03,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/04,
For: AllDays,
Until: 10:00,
1,
Until: 11:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/05,
For: AllDays,
Until: 10:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/06,
For: AllDays,
Until: 10:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 09/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/08,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/09,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/10,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/11,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/12,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/13,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/14,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/15,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/16,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/17,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/18,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/19,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/20,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/21,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/22,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/23,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/24,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/25,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/26,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/27,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/28,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/29,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/30,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 10/01,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 10/02,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/03,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/04,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/05,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/06,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/07,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/08,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/09,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/10,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/11,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/12,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/13,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/14,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/15,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 10/16,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 24:00,
1,
Through: 10/17,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 24:00,
1,
Through: 10/18,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 24:00,
1,
Through: 10/19,
For: AllDays,
Until: 24:00,
1,
Through: 10/20,
For: AllDays,
Until: 24:00,
1,
Through: 10/21,
For: AllDays,
Until: 24:00,
1,
Through: 10/22,
For: AllDays,
Until: 24:00,
1,
Through: 10/23,
For: AllDays,
Until: 24:00,
1,
Through: 10/24,
For: AllDays,
Until: 24:00,
1,
Through: 10/25,
For: AllDays,
Until: 24:00,
1,
Through: 10/26,
For: AllDays,
Until: 24:00,
1,
Through: 10/27,
For: AllDays,
Until: 24:00,
1,
Through: 10/28,
For: AllDays,
Until: 24:00,
1,
Through: 10/29,
For: AllDays,
Until: 24:00,
1,
Through: 10/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/31,
For: AllDays,
Until: 24:00,
1,
Through: 11/01,
For: AllDays,
Until: 24:00,
1,
Through: 11/02,
For: AllDays,
Until: 24:00,
1,
Through: 11/03,
For: AllDays,
Until: 24:00,
1,
Through: 11/04,
For: AllDays,
Until: 24:00,
1,
Through: 11/05,
For: AllDays,
Until: 24:00,
1,
Through: 11/06,
For: AllDays,
Until: 24:00,
1,
Through: 11/07,
For: AllDays,
Until: 24:00,
1,
Through: 11/08,
For: AllDays,
Until: 24:00,
1,
Through: 11/09,
For: AllDays,
Until: 24:00,
1,
Through: 11/10,
For: AllDays,
Until: 24:00,
1,
Through: 11/11,
For: AllDays,
Until: 24:00,
1,
Through: 11/12,
For: AllDays,
Until: 24:00,
1,
Through: 11/13,
For: AllDays,
Until: 24:00,
1,
Through: 11/14,
For: AllDays,
Until: 24:00,
1,
Through: 11/15,
For: AllDays,
Until: 24:00,
1,
Through: 11/16,
For: AllDays,
Until: 24:00,
1,
Through: 11/17,
For: AllDays,
Until: 24:00,
1,
Through: 11/18,
For: AllDays,
Until: 24:00,
1,
Through: 11/19,
For: AllDays,
Until: 24:00,
1,
Through: 11/20,
For: AllDays,
Until: 24:00,
1,
Through: 11/21,
For: AllDays,
Until: 24:00,
1,
Through: 11/22,
For: AllDays,
Until: 24:00,
1,
Through: 11/23,
For: AllDays,
Until: 24:00,
1,
Through: 11/24,
For: AllDays,
Until: 24:00,
1,
Through: 11/25,
For: AllDays,
Until: 24:00,
1,
Through: 11/26,
For: AllDays,
Until: 24:00,
1,
Through: 11/27,
For: AllDays,
Until: 24:00,
1,
Through: 11/28,
For: AllDays,
Until: 24:00,
1,
Through: 11/29,
For: AllDays,
Until: 24:00,
1,
Through: 11/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/01,
For: AllDays,
Until: 24:00,
1,
Through: 12/02,
For: AllDays,
Until: 24:00,
1,
Through: 12/03,
For: AllDays,
Until: 24:00,
1,
Through: 12/04,
For: AllDays,
Until: 24:00,
1,
Through: 12/05,
For: AllDays,
Until: 24:00,
1,
Through: 12/06,
For: AllDays,
Until: 24:00,
1,
Through: 12/07,
For: AllDays,
Until: 24:00,
1,
Through: 12/08,
For: AllDays,
Until: 24:00,
1,
Through: 12/09,
For: AllDays,
Until: 24:00,
1,
Through: 12/10,
For: AllDays,
Until: 24:00,
1,
Through: 12/11,
For: AllDays,
Until: 24:00,
1,
Through: 12/12,
For: AllDays,
Until: 24:00,
1,
Through: 12/13,
For: AllDays,
Until: 24:00,
1,
Through: 12/14,
For: AllDays,
Until: 24:00,
1,
Through: 12/15,
For: AllDays,
Until: 24:00,
1,
Through: 12/16,
For: AllDays,
Until: 24:00,
1,
Through: 12/17,
For: AllDays,
Until: 24:00,
1,
Through: 12/18,
For: AllDays,
Until: 24:00,
1,
Through: 12/19,
For: AllDays,
Until: 24:00,
1,
Through: 12/20,
For: AllDays,
Until: 24:00,
1,
Through: 12/21,
For: AllDays,
Until: 24:00,
1,
Through: 12/22,
For: AllDays,
Until: 24:00,
1,
Through: 12/23,
For: AllDays,
Until: 24:00,
1,
Through: 12/24,
For: AllDays,
Until: 24:00,
1,
Through: 12/25,
For: AllDays,
Until: 24:00,
1,
Through: 12/26,
For: AllDays,
Until: 24:00,
1,
Through: 12/27,
For: AllDays,
Until: 24:00,
1,
Through: 12/28,
For: AllDays,
Until: 24:00,
1,
Through: 12/29,
For: AllDays,
Until: 24:00,
1,
Through: 12/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
schedule_6,
Fractional,
Through: 01/01,
For: AllDays,
Until: 24:00,
1,
Through: 01/02,
For: AllDays,
Until: 24:00,
1,
Through: 01/03,
For: AllDays,
Until: 24:00,
1,
Through: 01/04,
For: AllDays,
Until: 24:00,
1,
Through: 01/05,
For: AllDays,
Until: 24:00,
1,
Through: 01/06,
For: AllDays,
Until: 24:00,
1,
Through: 01/07,
For: AllDays,
Until: 24:00,
1,
Through: 01/08,
For: AllDays,
Until: 24:00,
1,
Through: 01/09,
For: AllDays,
Until: 24:00,
1,
Through: 01/10,
For: AllDays,
Until: 24:00,
1,
Through: 01/11,
For: AllDays,
Until: 24:00,
1,
Through: 01/12,
For: AllDays,
Until: 24:00,
1,
Through: 01/13,
For: AllDays,
Until: 24:00,
1,
Through: 01/14,
For: AllDays,
Until: 24:00,
1,
Through: 01/15,
For: AllDays,
Until: 24:00,
1,
Through: 01/16,
For: AllDays,
Until: 24:00,
1,
Through: 01/17,
For: AllDays,
Until: 24:00,
1,
Through: 01/18,
For: AllDays,
Until: 24:00,
1,
Through: 01/19,
For: AllDays,
Until: 24:00,
1,
Through: 01/20,
For: AllDays,
Until: 24:00,
1,
Through: 01/21,
For: AllDays,
Until: 24:00,
1,
Through: 01/22,
For: AllDays,
Until: 24:00,
1,
Through: 01/23,
For: AllDays,
Until: 24:00,
1,
Through: 01/24,
For: AllDays,
Until: 24:00,
1,
Through: 01/25,
For: AllDays,
Until: 24:00,
1,
Through: 01/26,
For: AllDays,
Until: 24:00,
1,
Through: 01/27,
For: AllDays,
Until: 24:00,
1,
Through: 01/28,
For: AllDays,
Until: 24:00,
1,
Through: 01/29,
For: AllDays,
Until: 24:00,
1,
Through: 01/30,
For: AllDays,
Until: 24:00,
1,
Through: 01/31,
For: AllDays,
Until: 24:00,
1,
Through: 02/01,
For: AllDays,
Until: 24:00,
1,
Through: 02/02,
For: AllDays,
Until: 24:00,
1,
Through: 02/03,
For: AllDays,
Until: 24:00,
1,
Through: 02/04,
For: AllDays,
Until: 24:00,
1,
Through: 02/05,
For: AllDays,
Until: 24:00,
1,
Through: 02/06,
For: AllDays,
Until: 24:00,
1,
Through: 02/07,
For: AllDays,
Until: 24:00,
1,
Through: 02/08,
For: AllDays,
Until: 24:00,
1,
Through: 02/09,
For: AllDays,
Until: 24:00,
1,
Through: 02/10,
For: AllDays,
Until: 24:00,
1,
Through: 02/11,
For: AllDays,
Until: 24:00,
1,
Through: 02/12,
For: AllDays,
Until: 24:00,
1,
Through: 02/13,
For: AllDays,
Until: 24:00,
1,
Through: 02/14,
For: AllDays,
Until: 24:00,
1,
Through: 02/15,
For: AllDays,
Until: 24:00,
1,
Through: 02/16,
For: AllDays,
Until: 24:00,
1,
Through: 02/17,
For: AllDays,
Until: 24:00,
1,
Through: 02/18,
For: AllDays,
Until: 24:00,
1,
Through: 02/19,
For: AllDays,
Until: 24:00,
1,
Through: 02/20,
For: AllDays,
Until: 24:00,
1,
Through: 02/21,
For: AllDays,
Until: 24:00,
1,
Through: 02/22,
For: AllDays,
Until: 24:00,
1,
Through: 02/23,
For: AllDays,
Until: 24:00,
1,
Through: 02/24,
For: AllDays,
Until: 24:00,
1,
Through: 02/25,
For: AllDays,
Until: 24:00,
1,
Through: 02/26,
For: AllDays,
Until: 24:00,
1,
Through: 02/27,
For: AllDays,
Until: 24:00,
1,
Through: 02/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/01,
For: AllDays,
Until: 24:00,
1,
Through: 03/02,
For: AllDays,
Until: 24:00,
1,
Through: 03/03,
For: AllDays,
Until: 24:00,
1,
Through: 03/04,
For: AllDays,
Until: 24:00,
1,
Through: 03/05,
For: AllDays,
Until: 24:00,
1,
Through: 03/06,
For: AllDays,
Until: 24:00,
1,
Through: 03/07,
For: AllDays,
Until: 24:00,
1,
Through: 03/08,
For: AllDays,
Until: 24:00,
1,
Through: 03/09,
For: AllDays,
Until: 24:00,
1,
Through: 03/10,
For: AllDays,
Until: 24:00,
1,
Through: 03/11,
For: AllDays,
Until: 24:00,
1,
Through: 03/12,
For: AllDays,
Until: 24:00,
1,
Through: 03/13,
For: AllDays,
Until: 24:00,
1,
Through: 03/14,
For: AllDays,
Until: 24:00,
1,
Through: 03/15,
For: AllDays,
Until: 24:00,
1,
Through: 03/16,
For: AllDays,
Until: 24:00,
1,
Through: 03/17,
For: AllDays,
Until: 24:00,
1,
Through: 03/18,
For: AllDays,
Until: 24:00,
1,
Through: 03/19,
For: AllDays,
Until: 24:00,
1,
Through: 03/20,
For: AllDays,
Until: 24:00,
1,
Through: 03/21,
For: AllDays,
Until: 24:00,
1,
Through: 03/22,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/23,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/24,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/25,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/26,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/27,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/28,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/29,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/30,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 03/31,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/01,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/05,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/06,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/07,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/08,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/09,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/10,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/11,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/12,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/13,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/14,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/15,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/16,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/17,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/18,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/19,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/20,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/21,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/22,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/23,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/24,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/25,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/26,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/27,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/28,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/29,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 04/30,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/01,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/02,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/03,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/04,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/05,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/06,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/08,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/09,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/10,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/11,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/12,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/13,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/14,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/15,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/16,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/17,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/18,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/19,
For: AllDays,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/20,
For: AllDays,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/21,
For: AllDays,
Until: 24:00,
1,
Through: 05/22,
For: AllDays,
Until: 24:00,
1,
Through: 05/23,
For: AllDays,
Until: 24:00,
1,
Through: 05/24,
For: AllDays,
Until: 24:00,
1,
Through: 05/25,
For: AllDays,
Until: 24:00,
1,
Through: 05/26,
For: AllDays,
Until: 24:00,
1,
Through: 05/27,
For: AllDays,
Until: 24:00,
1,
Through: 05/28,
For: AllDays,
Until: 24:00,
1,
Through: 05/29,
For: AllDays,
Until: 24:00,
1,
Through: 05/30,
For: AllDays,
Until: 24:00,
1,
Through: 05/31,
For: AllDays,
Until: 24:00,
1,
Through: 06/01,
For: AllDays,
Until: 24:00,
1,
Through: 06/02,
For: AllDays,
Until: 24:00,
1,
Through: 06/03,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/04,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/05,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/06,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/07,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/08,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/09,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/10,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/11,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/12,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/13,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/14,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/15,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/16,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/17,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/18,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/19,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/20,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/21,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/22,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/23,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/24,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/25,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/26,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/27,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/28,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/29,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 06/30,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/01,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/02,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/03,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/04,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/05,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/06,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/07,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/08,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/09,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/10,
For: AllDays,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/11,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/12,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/13,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/14,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/15,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/16,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/17,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/18,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/19,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/20,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/21,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/22,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/23,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/24,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/25,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/26,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/27,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 15:00,
1,
Until: 16:00,
0,
Until: 24:00,
1,
Through: 07/28,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 24:00,
1,
Through: 07/29,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 24:00,
1,
Through: 07/30,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 24:00,
1,
Through: 07/31,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 24:00,
1,
Through: 08/01,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 24:00,
1,
Through: 08/02,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/03,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/04,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/05,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/06,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/08,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/09,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/10,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/11,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/12,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/13,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/14,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/15,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/16,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/17,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/18,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/19,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/20,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/21,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/22,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/23,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/24,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/25,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/26,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/27,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/28,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/29,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/30,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/31,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/01,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/02,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/03,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/04,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/05,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 09/06,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/07,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/08,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/09,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/10,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/11,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/12,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/13,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/14,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/15,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/16,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/17,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/18,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/19,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/20,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 09/21,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 24:00,
1,
Through: 09/22,
For: AllDays,
Until: 24:00,
1,
Through: 09/23,
For: AllDays,
Until: 24:00,
1,
Through: 09/24,
For: AllDays,
Until: 24:00,
1,
Through: 09/25,
For: AllDays,
Until: 24:00,
1,
Through: 09/26,
For: AllDays,
Until: 24:00,
1,
Through: 09/27,
For: AllDays,
Until: 24:00,
1,
Through: 09/28,
For: AllDays,
Until: 24:00,
1,
Through: 09/29,
For: AllDays,
Until: 24:00,
1,
Through: 09/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/01,
For: AllDays,
Until: 24:00,
1,
Through: 10/02,
For: AllDays,
Until: 24:00,
1,
Through: 10/03,
For: AllDays,
Until: 24:00,
1,
Through: 10/04,
For: AllDays,
Until: 24:00,
1,
Through: 10/05,
For: AllDays,
Until: 24:00,
1,
Through: 10/06,
For: AllDays,
Until: 24:00,
1,
Through: 10/07,
For: AllDays,
Until: 24:00,
1,
Through: 10/08,
For: AllDays,
Until: 24:00,
1,
Through: 10/09,
For: AllDays,
Until: 24:00,
1,
Through: 10/10,
For: AllDays,
Until: 24:00,
1,
Through: 10/11,
For: AllDays,
Until: 24:00,
1,
Through: 10/12,
For: AllDays,
Until: 24:00,
1,
Through: 10/13,
For: AllDays,
Until: 24:00,
1,
Through: 10/14,
For: AllDays,
Until: 24:00,
1,
Through: 10/15,
For: AllDays,
Until: 24:00,
1,
Through: 10/16,
For: AllDays,
Until: 24:00,
1,
Through: 10/17,
For: AllDays,
Until: 24:00,
1,
Through: 10/18,
For: AllDays,
Until: 24:00,
1,
Through: 10/19,
For: AllDays,
Until: 24:00,
1,
Through: 10/20,
For: AllDays,
Until: 24:00,
1,
Through: 10/21,
For: AllDays,
Until: 24:00,
1,
Through: 10/22,
For: AllDays,
Until: 24:00,
1,
Through: 10/23,
For: AllDays,
Until: 24:00,
1,
Through: 10/24,
For: AllDays,
Until: 24:00,
1,
Through: 10/25,
For: AllDays,
Until: 24:00,
1,
Through: 10/26,
For: AllDays,
Until: 24:00,
1,
Through: 10/27,
For: AllDays,
Until: 24:00,
1,
Through: 10/28,
For: AllDays,
Until: 24:00,
1,
Through: 10/29,
For: AllDays,
Until: 24:00,
1,
Through: 10/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/31,
For: AllDays,
Until: 24:00,
1,
Through: 11/01,
For: AllDays,
Until: 24:00,
1,
Through: 11/02,
For: AllDays,
Until: 24:00,
1,
Through: 11/03,
For: AllDays,
Until: 24:00,
1,
Through: 11/04,
For: AllDays,
Until: 24:00,
1,
Through: 11/05,
For: AllDays,
Until: 24:00,
1,
Through: 11/06,
For: AllDays,
Until: 24:00,
1,
Through: 11/07,
For: AllDays,
Until: 24:00,
1,
Through: 11/08,
For: AllDays,
Until: 24:00,
1,
Through: 11/09,
For: AllDays,
Until: 24:00,
1,
Through: 11/10,
For: AllDays,
Until: 24:00,
1,
Through: 11/11,
For: AllDays,
Until: 24:00,
1,
Through: 11/12,
For: AllDays,
Until: 24:00,
1,
Through: 11/13,
For: AllDays,
Until: 24:00,
1,
Through: 11/14,
For: AllDays,
Until: 24:00,
1,
Through: 11/15,
For: AllDays,
Until: 24:00,
1,
Through: 11/16,
For: AllDays,
Until: 24:00,
1,
Through: 11/17,
For: AllDays,
Until: 24:00,
1,
Through: 11/18,
For: AllDays,
Until: 24:00,
1,
Through: 11/19,
For: AllDays,
Until: 24:00,
1,
Through: 11/20,
For: AllDays,
Until: 24:00,
1,
Through: 11/21,
For: AllDays,
Until: 24:00,
1,
Through: 11/22,
For: AllDays,
Until: 24:00,
1,
Through: 11/23,
For: AllDays,
Until: 24:00,
1,
Through: 11/24,
For: AllDays,
Until: 24:00,
1,
Through: 11/25,
For: AllDays,
Until: 24:00,
1,
Through: 11/26,
For: AllDays,
Until: 24:00,
1,
Through: 11/27,
For: AllDays,
Until: 24:00,
1,
Through: 11/28,
For: AllDays,
Until: 24:00,
1,
Through: 11/29,
For: AllDays,
Until: 24:00,
1,
Through: 11/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/01,
For: AllDays,
Until: 24:00,
1,
Through: 12/02,
For: AllDays,
Until: 24:00,
1,
Through: 12/03,
For: AllDays,
Until: 24:00,
1,
Through: 12/04,
For: AllDays,
Until: 24:00,
1,
Through: 12/05,
For: AllDays,
Until: 24:00,
1,
Through: 12/06,
For: AllDays,
Until: 24:00,
1,
Through: 12/07,
For: AllDays,
Until: 24:00,
1,
Through: 12/08,
For: AllDays,
Until: 24:00,
1,
Through: 12/09,
For: AllDays,
Until: 24:00,
1,
Through: 12/10,
For: AllDays,
Until: 24:00,
1,
Through: 12/11,
For: AllDays,
Until: 24:00,
1,
Through: 12/12,
For: AllDays,
Until: 24:00,
1,
Through: 12/13,
For: AllDays,
Until: 24:00,
1,
Through: 12/14,
For: AllDays,
Until: 24:00,
1,
Through: 12/15,
For: AllDays,
Until: 24:00,
1,
Through: 12/16,
For: AllDays,
Until: 24:00,
1,
Through: 12/17,
For: AllDays,
Until: 24:00,
1,
Through: 12/18,
For: AllDays,
Until: 24:00,
1,
Through: 12/19,
For: AllDays,
Until: 24:00,
1,
Through: 12/20,
For: AllDays,
Until: 24:00,
1,
Through: 12/21,
For: AllDays,
Until: 24:00,
1,
Through: 12/22,
For: AllDays,
Until: 24:00,
1,
Through: 12/23,
For: AllDays,
Until: 24:00,
1,
Through: 12/24,
For: AllDays,
Until: 24:00,
1,
Through: 12/25,
For: AllDays,
Until: 24:00,
1,
Through: 12/26,
For: AllDays,
Until: 24:00,
1,
Through: 12/27,
For: AllDays,
Until: 24:00,
1,
Through: 12/28,
For: AllDays,
Until: 24:00,
1,
Through: 12/29,
For: AllDays,
Until: 24:00,
1,
Through: 12/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
schedule_7,
Fractional,
Through: 01/01,
For: AllDays,
Until: 24:00,
1,
Through: 01/02,
For: AllDays,
Until: 24:00,
1,
Through: 01/03,
For: AllDays,
Until: 24:00,
1,
Through: 01/04,
For: AllDays,
Until: 24:00,
1,
Through: 01/05,
For: AllDays,
Until: 24:00,
1,
Through: 01/06,
For: AllDays,
Until: 24:00,
1,
Through: 01/07,
For: AllDays,
Until: 24:00,
1,
Through: 01/08,
For: AllDays,
Until: 24:00,
1,
Through: 01/09,
For: AllDays,
Until: 24:00,
1,
Through: 01/10,
For: AllDays,
Until: 24:00,
1,
Through: 01/11,
For: AllDays,
Until: 24:00,
1,
Through: 01/12,
For: AllDays,
Until: 24:00,
1,
Through: 01/13,
For: AllDays,
Until: 24:00,
1,
Through: 01/14,
For: AllDays,
Until: 24:00,
1,
Through: 01/15,
For: AllDays,
Until: 24:00,
1,
Through: 01/16,
For: AllDays,
Until: 24:00,
1,
Through: 01/17,
For: AllDays,
Until: 24:00,
1,
Through: 01/18,
For: AllDays,
Until: 24:00,
1,
Through: 01/19,
For: AllDays,
Until: 24:00,
1,
Through: 01/20,
For: AllDays,
Until: 24:00,
1,
Through: 01/21,
For: AllDays,
Until: 24:00,
1,
Through: 01/22,
For: AllDays,
Until: 24:00,
1,
Through: 01/23,
For: AllDays,
Until: 24:00,
1,
Through: 01/24,
For: AllDays,
Until: 24:00,
1,
Through: 01/25,
For: AllDays,
Until: 24:00,
1,
Through: 01/26,
For: AllDays,
Until: 24:00,
1,
Through: 01/27,
For: AllDays,
Until: 24:00,
1,
Through: 01/28,
For: AllDays,
Until: 24:00,
1,
Through: 01/29,
For: AllDays,
Until: 24:00,
1,
Through: 01/30,
For: AllDays,
Until: 24:00,
1,
Through: 01/31,
For: AllDays,
Until: 24:00,
1,
Through: 02/01,
For: AllDays,
Until: 24:00,
1,
Through: 02/02,
For: AllDays,
Until: 24:00,
1,
Through: 02/03,
For: AllDays,
Until: 24:00,
1,
Through: 02/04,
For: AllDays,
Until: 24:00,
1,
Through: 02/05,
For: AllDays,
Until: 24:00,
1,
Through: 02/06,
For: AllDays,
Until: 24:00,
1,
Through: 02/07,
For: AllDays,
Until: 24:00,
1,
Through: 02/08,
For: AllDays,
Until: 24:00,
1,
Through: 02/09,
For: AllDays,
Until: 24:00,
1,
Through: 02/10,
For: AllDays,
Until: 24:00,
1,
Through: 02/11,
For: AllDays,
Until: 24:00,
1,
Through: 02/12,
For: AllDays,
Until: 24:00,
1,
Through: 02/13,
For: AllDays,
Until: 24:00,
1,
Through: 02/14,
For: AllDays,
Until: 24:00,
1,
Through: 02/15,
For: AllDays,
Until: 24:00,
1,
Through: 02/16,
For: AllDays,
Until: 24:00,
1,
Through: 02/17,
For: AllDays,
Until: 24:00,
1,
Through: 02/18,
For: AllDays,
Until: 24:00,
1,
Through: 02/19,
For: AllDays,
Until: 24:00,
1,
Through: 02/20,
For: AllDays,
Until: 24:00,
1,
Through: 02/21,
For: AllDays,
Until: 24:00,
1,
Through: 02/22,
For: AllDays,
Until: 24:00,
1,
Through: 02/23,
For: AllDays,
Until: 24:00,
1,
Through: 02/24,
For: AllDays,
Until: 24:00,
1,
Through: 02/25,
For: AllDays,
Until: 24:00,
1,
Through: 02/26,
For: AllDays,
Until: 24:00,
1,
Through: 02/27,
For: AllDays,
Until: 24:00,
1,
Through: 02/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/01,
For: AllDays,
Until: 24:00,
1,
Through: 03/02,
For: AllDays,
Until: 24:00,
1,
Through: 03/03,
For: AllDays,
Until: 24:00,
1,
Through: 03/04,
For: AllDays,
Until: 24:00,
1,
Through: 03/05,
For: AllDays,
Until: 24:00,
1,
Through: 03/06,
For: AllDays,
Until: 24:00,
1,
Through: 03/07,
For: AllDays,
Until: 24:00,
1,
Through: 03/08,
For: AllDays,
Until: 24:00,
1,
Through: 03/09,
For: AllDays,
Until: 24:00,
1,
Through: 03/10,
For: AllDays,
Until: 24:00,
1,
Through: 03/11,
For: AllDays,
Until: 24:00,
1,
Through: 03/12,
For: AllDays,
Until: 24:00,
1,
Through: 03/13,
For: AllDays,
Until: 24:00,
1,
Through: 03/14,
For: AllDays,
Until: 24:00,
1,
Through: 03/15,
For: AllDays,
Until: 24:00,
1,
Through: 03/16,
For: AllDays,
Until: 24:00,
1,
Through: 03/17,
For: AllDays,
Until: 24:00,
1,
Through: 03/18,
For: AllDays,
Until: 24:00,
1,
Through: 03/19,
For: AllDays,
Until: 24:00,
1,
Through: 03/20,
For: AllDays,
Until: 24:00,
1,
Through: 03/21,
For: AllDays,
Until: 24:00,
1,
Through: 03/22,
For: AllDays,
Until: 24:00,
1,
Through: 03/23,
For: AllDays,
Until: 24:00,
1,
Through: 03/24,
For: AllDays,
Until: 24:00,
1,
Through: 03/25,
For: AllDays,
Until: 24:00,
1,
Through: 03/26,
For: AllDays,
Until: 24:00,
1,
Through: 03/27,
For: AllDays,
Until: 24:00,
1,
Through: 03/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/29,
For: AllDays,
Until: 24:00,
1,
Through: 03/30,
For: AllDays,
Until: 24:00,
1,
Through: 03/31,
For: AllDays,
Until: 24:00,
1,
Through: 04/01,
For: AllDays,
Until: 24:00,
1,
Through: 04/02,
For: AllDays,
Until: 24:00,
1,
Through: 04/03,
For: AllDays,
Until: 24:00,
1,
Through: 04/04,
For: AllDays,
Until: 24:00,
1,
Through: 04/05,
For: AllDays,
Until: 24:00,
1,
Through: 04/06,
For: AllDays,
Until: 24:00,
1,
Through: 04/07,
For: AllDays,
Until: 24:00,
1,
Through: 04/08,
For: AllDays,
Until: 24:00,
1,
Through: 04/09,
For: AllDays,
Until: 24:00,
1,
Through: 04/10,
For: AllDays,
Until: 24:00,
1,
Through: 04/11,
For: AllDays,
Until: 24:00,
1,
Through: 04/12,
For: AllDays,
Until: 24:00,
1,
Through: 04/13,
For: AllDays,
Until: 24:00,
1,
Through: 04/14,
For: AllDays,
Until: 24:00,
1,
Through: 04/15,
For: AllDays,
Until: 24:00,
1,
Through: 04/16,
For: AllDays,
Until: 24:00,
1,
Through: 04/17,
For: AllDays,
Until: 24:00,
1,
Through: 04/18,
For: AllDays,
Until: 24:00,
1,
Through: 04/19,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/20,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/21,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/22,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/23,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/24,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/25,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/26,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/27,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/28,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/29,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 04/30,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/01,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/05,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/06,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/07,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/08,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/09,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/10,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/11,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/12,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/13,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/14,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/15,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/16,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/17,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/18,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/19,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/20,
For: AllDays,
Until: 11:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/21,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/22,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/23,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/24,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/25,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/26,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/27,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/28,
For: AllDays,
Until: 11:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/29,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/30,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 05/31,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/01,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/02,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/03,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/04,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/05,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/06,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/08,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/09,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/10,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/11,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/12,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/13,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/14,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/15,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/16,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/17,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/18,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/19,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/20,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/21,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/22,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/23,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/24,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/25,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/26,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/27,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/28,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/29,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 06/30,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/01,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/02,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/03,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/04,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/05,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/06,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/07,
For: AllDays,
Until: 11:00,
1,
Until: 12:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/08,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/09,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/10,
For: AllDays,
Until: 11:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/11,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/12,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/13,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/14,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/15,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/16,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/17,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/18,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 14:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/19,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/20,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/21,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/22,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/23,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/24,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/25,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/26,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/27,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/28,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/29,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/30,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 07/31,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/01,
For: AllDays,
Until: 12:00,
1,
Until: 15:00,
0,
Until: 24:00,
1,
Through: 08/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/05,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/06,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/07,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/08,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/09,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/10,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/11,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/12,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/13,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/14,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/15,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/16,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/17,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/18,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/19,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/20,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/21,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/22,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/23,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/24,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 08/25,
For: AllDays,
Until: 24:00,
1,
Through: 08/26,
For: AllDays,
Until: 24:00,
1,
Through: 08/27,
For: AllDays,
Until: 24:00,
1,
Through: 08/28,
For: AllDays,
Until: 24:00,
1,
Through: 08/29,
For: AllDays,
Until: 24:00,
1,
Through: 08/30,
For: AllDays,
Until: 24:00,
1,
Through: 08/31,
For: AllDays,
Until: 24:00,
1,
Through: 09/01,
For: AllDays,
Until: 24:00,
1,
Through: 09/02,
For: AllDays,
Until: 24:00,
1,
Through: 09/03,
For: AllDays,
Until: 24:00,
1,
Through: 09/04,
For: AllDays,
Until: 24:00,
1,
Through: 09/05,
For: AllDays,
Until: 24:00,
1,
Through: 09/06,
For: AllDays,
Until: 24:00,
1,
Through: 09/07,
For: AllDays,
Until: 24:00,
1,
Through: 09/08,
For: AllDays,
Until: 24:00,
1,
Through: 09/09,
For: AllDays,
Until: 24:00,
1,
Through: 09/10,
For: AllDays,
Until: 24:00,
1,
Through: 09/11,
For: AllDays,
Until: 24:00,
1,
Through: 09/12,
For: AllDays,
Until: 24:00,
1,
Through: 09/13,
For: AllDays,
Until: 24:00,
1,
Through: 09/14,
For: AllDays,
Until: 24:00,
1,
Through: 09/15,
For: AllDays,
Until: 24:00,
1,
Through: 09/16,
For: AllDays,
Until: 24:00,
1,
Through: 09/17,
For: AllDays,
Until: 24:00,
1,
Through: 09/18,
For: AllDays,
Until: 24:00,
1,
Through: 09/19,
For: AllDays,
Until: 24:00,
1,
Through: 09/20,
For: AllDays,
Until: 24:00,
1,
Through: 09/21,
For: AllDays,
Until: 24:00,
1,
Through: 09/22,
For: AllDays,
Until: 24:00,
1,
Through: 09/23,
For: AllDays,
Until: 24:00,
1,
Through: 09/24,
For: AllDays,
Until: 24:00,
1,
Through: 09/25,
For: AllDays,
Until: 24:00,
1,
Through: 09/26,
For: AllDays,
Until: 24:00,
1,
Through: 09/27,
For: AllDays,
Until: 24:00,
1,
Through: 09/28,
For: AllDays,
Until: 24:00,
1,
Through: 09/29,
For: AllDays,
Until: 24:00,
1,
Through: 09/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/01,
For: AllDays,
Until: 24:00,
1,
Through: 10/02,
For: AllDays,
Until: 24:00,
1,
Through: 10/03,
For: AllDays,
Until: 24:00,
1,
Through: 10/04,
For: AllDays,
Until: 24:00,
1,
Through: 10/05,
For: AllDays,
Until: 24:00,
1,
Through: 10/06,
For: AllDays,
Until: 24:00,
1,
Through: 10/07,
For: AllDays,
Until: 24:00,
1,
Through: 10/08,
For: AllDays,
Until: 24:00,
1,
Through: 10/09,
For: AllDays,
Until: 24:00,
1,
Through: 10/10,
For: AllDays,
Until: 24:00,
1,
Through: 10/11,
For: AllDays,
Until: 24:00,
1,
Through: 10/12,
For: AllDays,
Until: 24:00,
1,
Through: 10/13,
For: AllDays,
Until: 24:00,
1,
Through: 10/14,
For: AllDays,
Until: 24:00,
1,
Through: 10/15,
For: AllDays,
Until: 24:00,
1,
Through: 10/16,
For: AllDays,
Until: 24:00,
1,
Through: 10/17,
For: AllDays,
Until: 24:00,
1,
Through: 10/18,
For: AllDays,
Until: 24:00,
1,
Through: 10/19,
For: AllDays,
Until: 24:00,
1,
Through: 10/20,
For: AllDays,
Until: 24:00,
1,
Through: 10/21,
For: AllDays,
Until: 24:00,
1,
Through: 10/22,
For: AllDays,
Until: 24:00,
1,
Through: 10/23,
For: AllDays,
Until: 24:00,
1,
Through: 10/24,
For: AllDays,
Until: 24:00,
1,
Through: 10/25,
For: AllDays,
Until: 24:00,
1,
Through: 10/26,
For: AllDays,
Until: 24:00,
1,
Through: 10/27,
For: AllDays,
Until: 24:00,
1,
Through: 10/28,
For: AllDays,
Until: 24:00,
1,
Through: 10/29,
For: AllDays,
Until: 24:00,
1,
Through: 10/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/31,
For: AllDays,
Until: 24:00,
1,
Through: 11/01,
For: AllDays,
Until: 24:00,
1,
Through: 11/02,
For: AllDays,
Until: 24:00,
1,
Through: 11/03,
For: AllDays,
Until: 24:00,
1,
Through: 11/04,
For: AllDays,
Until: 24:00,
1,
Through: 11/05,
For: AllDays,
Until: 24:00,
1,
Through: 11/06,
For: AllDays,
Until: 24:00,
1,
Through: 11/07,
For: AllDays,
Until: 24:00,
1,
Through: 11/08,
For: AllDays,
Until: 24:00,
1,
Through: 11/09,
For: AllDays,
Until: 24:00,
1,
Through: 11/10,
For: AllDays,
Until: 24:00,
1,
Through: 11/11,
For: AllDays,
Until: 24:00,
1,
Through: 11/12,
For: AllDays,
Until: 24:00,
1,
Through: 11/13,
For: AllDays,
Until: 24:00,
1,
Through: 11/14,
For: AllDays,
Until: 24:00,
1,
Through: 11/15,
For: AllDays,
Until: 24:00,
1,
Through: 11/16,
For: AllDays,
Until: 24:00,
1,
Through: 11/17,
For: AllDays,
Until: 24:00,
1,
Through: 11/18,
For: AllDays,
Until: 24:00,
1,
Through: 11/19,
For: AllDays,
Until: 24:00,
1,
Through: 11/20,
For: AllDays,
Until: 24:00,
1,
Through: 11/21,
For: AllDays,
Until: 24:00,
1,
Through: 11/22,
For: AllDays,
Until: 24:00,
1,
Through: 11/23,
For: AllDays,
Until: 24:00,
1,
Through: 11/24,
For: AllDays,
Until: 24:00,
1,
Through: 11/25,
For: AllDays,
Until: 24:00,
1,
Through: 11/26,
For: AllDays,
Until: 24:00,
1,
Through: 11/27,
For: AllDays,
Until: 24:00,
1,
Through: 11/28,
For: AllDays,
Until: 24:00,
1,
Through: 11/29,
For: AllDays,
Until: 24:00,
1,
Through: 11/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/01,
For: AllDays,
Until: 24:00,
1,
Through: 12/02,
For: AllDays,
Until: 24:00,
1,
Through: 12/03,
For: AllDays,
Until: 24:00,
1,
Through: 12/04,
For: AllDays,
Until: 24:00,
1,
Through: 12/05,
For: AllDays,
Until: 24:00,
1,
Through: 12/06,
For: AllDays,
Until: 24:00,
1,
Through: 12/07,
For: AllDays,
Until: 24:00,
1,
Through: 12/08,
For: AllDays,
Until: 24:00,
1,
Through: 12/09,
For: AllDays,
Until: 24:00,
1,
Through: 12/10,
For: AllDays,
Until: 24:00,
1,
Through: 12/11,
For: AllDays,
Until: 24:00,
1,
Through: 12/12,
For: AllDays,
Until: 24:00,
1,
Through: 12/13,
For: AllDays,
Until: 24:00,
1,
Through: 12/14,
For: AllDays,
Until: 24:00,
1,
Through: 12/15,
For: AllDays,
Until: 24:00,
1,
Through: 12/16,
For: AllDays,
Until: 24:00,
1,
Through: 12/17,
For: AllDays,
Until: 24:00,
1,
Through: 12/18,
For: AllDays,
Until: 24:00,
1,
Through: 12/19,
For: AllDays,
Until: 24:00,
1,
Through: 12/20,
For: AllDays,
Until: 24:00,
1,
Through: 12/21,
For: AllDays,
Until: 24:00,
1,
Through: 12/22,
For: AllDays,
Until: 24:00,
1,
Through: 12/23,
For: AllDays,
Until: 24:00,
1,
Through: 12/24,
For: AllDays,
Until: 24:00,
1,
Through: 12/25,
For: AllDays,
Until: 24:00,
1,
Through: 12/26,
For: AllDays,
Until: 24:00,
1,
Through: 12/27,
For: AllDays,
Until: 24:00,
1,
Through: 12/28,
For: AllDays,
Until: 24:00,
1,
Through: 12/29,
For: AllDays,
Until: 24:00,
1,
Through: 12/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
schedule_8,
Fractional,
Through: 01/01,
For: AllDays,
Until: 24:00,
1,
Through: 01/02,
For: AllDays,
Until: 24:00,
1,
Through: 01/03,
For: AllDays,
Until: 24:00,
1,
Through: 01/04,
For: AllDays,
Until: 24:00,
1,
Through: 01/05,
For: AllDays,
Until: 24:00,
1,
Through: 01/06,
For: AllDays,
Until: 24:00,
1,
Through: 01/07,
For: AllDays,
Until: 24:00,
1,
Through: 01/08,
For: AllDays,
Until: 24:00,
1,
Through: 01/09,
For: AllDays,
Until: 24:00,
1,
Through: 01/10,
For: AllDays,
Until: 24:00,
1,
Through: 01/11,
For: AllDays,
Until: 24:00,
1,
Through: 01/12,
For: AllDays,
Until: 24:00,
1,
Through: 01/13,
For: AllDays,
Until: 24:00,
1,
Through: 01/14,
For: AllDays,
Until: 24:00,
1,
Through: 01/15,
For: AllDays,
Until: 24:00,
1,
Through: 01/16,
For: AllDays,
Until: 24:00,
1,
Through: 01/17,
For: AllDays,
Until: 24:00,
1,
Through: 01/18,
For: AllDays,
Until: 24:00,
1,
Through: 01/19,
For: AllDays,
Until: 24:00,
1,
Through: 01/20,
For: AllDays,
Until: 24:00,
1,
Through: 01/21,
For: AllDays,
Until: 24:00,
1,
Through: 01/22,
For: AllDays,
Until: 24:00,
1,
Through: 01/23,
For: AllDays,
Until: 24:00,
1,
Through: 01/24,
For: AllDays,
Until: 24:00,
1,
Through: 01/25,
For: AllDays,
Until: 24:00,
1,
Through: 01/26,
For: AllDays,
Until: 24:00,
1,
Through: 01/27,
For: AllDays,
Until: 24:00,
1,
Through: 01/28,
For: AllDays,
Until: 24:00,
1,
Through: 01/29,
For: AllDays,
Until: 24:00,
1,
Through: 01/30,
For: AllDays,
Until: 24:00,
1,
Through: 01/31,
For: AllDays,
Until: 24:00,
1,
Through: 02/01,
For: AllDays,
Until: 24:00,
1,
Through: 02/02,
For: AllDays,
Until: 24:00,
1,
Through: 02/03,
For: AllDays,
Until: 24:00,
1,
Through: 02/04,
For: AllDays,
Until: 24:00,
1,
Through: 02/05,
For: AllDays,
Until: 24:00,
1,
Through: 02/06,
For: AllDays,
Until: 24:00,
1,
Through: 02/07,
For: AllDays,
Until: 24:00,
1,
Through: 02/08,
For: AllDays,
Until: 24:00,
1,
Through: 02/09,
For: AllDays,
Until: 24:00,
1,
Through: 02/10,
For: AllDays,
Until: 24:00,
1,
Through: 02/11,
For: AllDays,
Until: 24:00,
1,
Through: 02/12,
For: AllDays,
Until: 24:00,
1,
Through: 02/13,
For: AllDays,
Until: 24:00,
1,
Through: 02/14,
For: AllDays,
Until: 24:00,
1,
Through: 02/15,
For: AllDays,
Until: 24:00,
1,
Through: 02/16,
For: AllDays,
Until: 24:00,
1,
Through: 02/17,
For: AllDays,
Until: 24:00,
1,
Through: 02/18,
For: AllDays,
Until: 24:00,
1,
Through: 02/19,
For: AllDays,
Until: 24:00,
1,
Through: 02/20,
For: AllDays,
Until: 24:00,
1,
Through: 02/21,
For: AllDays,
Until: 24:00,
1,
Through: 02/22,
For: AllDays,
Until: 24:00,
1,
Through: 02/23,
For: AllDays,
Until: 24:00,
1,
Through: 02/24,
For: AllDays,
Until: 24:00,
1,
Through: 02/25,
For: AllDays,
Until: 24:00,
1,
Through: 02/26,
For: AllDays,
Until: 24:00,
1,
Through: 02/27,
For: AllDays,
Until: 24:00,
1,
Through: 02/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/01,
For: AllDays,
Until: 24:00,
1,
Through: 03/02,
For: AllDays,
Until: 24:00,
1,
Through: 03/03,
For: AllDays,
Until: 24:00,
1,
Through: 03/04,
For: AllDays,
Until: 24:00,
1,
Through: 03/05,
For: AllDays,
Until: 24:00,
1,
Through: 03/06,
For: AllDays,
Until: 24:00,
1,
Through: 03/07,
For: AllDays,
Until: 24:00,
1,
Through: 03/08,
For: AllDays,
Until: 24:00,
1,
Through: 03/09,
For: AllDays,
Until: 24:00,
1,
Through: 03/10,
For: AllDays,
Until: 24:00,
1,
Through: 03/11,
For: AllDays,
Until: 24:00,
1,
Through: 03/12,
For: AllDays,
Until: 24:00,
1,
Through: 03/13,
For: AllDays,
Until: 24:00,
1,
Through: 03/14,
For: AllDays,
Until: 24:00,
1,
Through: 03/15,
For: AllDays,
Until: 24:00,
1,
Through: 03/16,
For: AllDays,
Until: 24:00,
1,
Through: 03/17,
For: AllDays,
Until: 24:00,
1,
Through: 03/18,
For: AllDays,
Until: 24:00,
1,
Through: 03/19,
For: AllDays,
Until: 24:00,
1,
Through: 03/20,
For: AllDays,
Until: 24:00,
1,
Through: 03/21,
For: AllDays,
Until: 24:00,
1,
Through: 03/22,
For: AllDays,
Until: 24:00,
1,
Through: 03/23,
For: AllDays,
Until: 24:00,
1,
Through: 03/24,
For: AllDays,
Until: 24:00,
1,
Through: 03/25,
For: AllDays,
Until: 24:00,
1,
Through: 03/26,
For: AllDays,
Until: 24:00,
1,
Through: 03/27,
For: AllDays,
Until: 24:00,
1,
Through: 03/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/29,
For: AllDays,
Until: 24:00,
1,
Through: 03/30,
For: AllDays,
Until: 24:00,
1,
Through: 03/31,
For: AllDays,
Until: 24:00,
1,
Through: 04/01,
For: AllDays,
Until: 24:00,
1,
Through: 04/02,
For: AllDays,
Until: 24:00,
1,
Through: 04/03,
For: AllDays,
Until: 24:00,
1,
Through: 04/04,
For: AllDays,
Until: 24:00,
1,
Through: 04/05,
For: AllDays,
Until: 24:00,
1,
Through: 04/06,
For: AllDays,
Until: 24:00,
1,
Through: 04/07,
For: AllDays,
Until: 24:00,
1,
Through: 04/08,
For: AllDays,
Until: 24:00,
1,
Through: 04/09,
For: AllDays,
Until: 24:00,
1,
Through: 04/10,
For: AllDays,
Until: 24:00,
1,
Through: 04/11,
For: AllDays,
Until: 24:00,
1,
Through: 04/12,
For: AllDays,
Until: 24:00,
1,
Through: 04/13,
For: AllDays,
Until: 24:00,
1,
Through: 04/14,
For: AllDays,
Until: 24:00,
1,
Through: 04/15,
For: AllDays,
Until: 24:00,
1,
Through: 04/16,
For: AllDays,
Until: 24:00,
1,
Through: 04/17,
For: AllDays,
Until: 24:00,
1,
Through: 04/18,
For: AllDays,
Until: 24:00,
1,
Through: 04/19,
For: AllDays,
Until: 24:00,
1,
Through: 04/20,
For: AllDays,
Until: 24:00,
1,
Through: 04/21,
For: AllDays,
Until: 24:00,
1,
Through: 04/22,
For: AllDays,
Until: 24:00,
1,
Through: 04/23,
For: AllDays,
Until: 24:00,
1,
Through: 04/24,
For: AllDays,
Until: 24:00,
1,
Through: 04/25,
For: AllDays,
Until: 24:00,
1,
Through: 04/26,
For: AllDays,
Until: 24:00,
1,
Through: 04/27,
For: AllDays,
Until: 24:00,
1,
Through: 04/28,
For: AllDays,
Until: 24:00,
1,
Through: 04/29,
For: AllDays,
Until: 24:00,
1,
Through: 04/30,
For: AllDays,
Until: 24:00,
1,
Through: 05/01,
For: AllDays,
Until: 24:00,
1,
Through: 05/02,
For: AllDays,
Until: 24:00,
1,
Through: 05/03,
For: AllDays,
Until: 24:00,
1,
Through: 05/04,
For: AllDays,
Until: 24:00,
1,
Through: 05/05,
For: AllDays,
Until: 24:00,
1,
Through: 05/06,
For: AllDays,
Until: 24:00,
1,
Through: 05/07,
For: AllDays,
Until: 24:00,
1,
Through: 05/08,
For: AllDays,
Until: 24:00,
1,
Through: 05/09,
For: AllDays,
Until: 24:00,
1,
Through: 05/10,
For: AllDays,
Until: 24:00,
1,
Through: 05/11,
For: AllDays,
Until: 24:00,
1,
Through: 05/12,
For: AllDays,
Until: 24:00,
1,
Through: 05/13,
For: AllDays,
Until: 24:00,
1,
Through: 05/14,
For: AllDays,
Until: 24:00,
1,
Through: 05/15,
For: AllDays,
Until: 24:00,
1,
Through: 05/16,
For: AllDays,
Until: 24:00,
1,
Through: 05/17,
For: AllDays,
Until: 24:00,
1,
Through: 05/18,
For: AllDays,
Until: 24:00,
1,
Through: 05/19,
For: AllDays,
Until: 24:00,
1,
Through: 05/20,
For: AllDays,
Until: 24:00,
1,
Through: 05/21,
For: AllDays,
Until: 24:00,
1,
Through: 05/22,
For: AllDays,
Until: 24:00,
1,
Through: 05/23,
For: AllDays,
Until: 24:00,
1,
Through: 05/24,
For: AllDays,
Until: 24:00,
1,
Through: 05/25,
For: AllDays,
Until: 24:00,
1,
Through: 05/26,
For: AllDays,
Until: 24:00,
1,
Through: 05/27,
For: AllDays,
Until: 24:00,
1,
Through: 05/28,
For: AllDays,
Until: 24:00,
1,
Through: 05/29,
For: AllDays,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 24:00,
1,
Through: 05/30,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 05/31,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/01,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/05,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/06,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/07,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/08,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/09,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/10,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/11,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/12,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/13,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/14,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/15,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/16,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/17,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/18,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/19,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/20,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/21,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/22,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/23,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/24,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/25,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/26,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/27,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/28,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/29,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 06/30,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/01,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/02,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/03,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/04,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/05,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/06,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/07,
For: AllDays,
Until: 12:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/08,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/09,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/10,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/11,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/12,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/13,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/14,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/15,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/16,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/17,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/18,
For: AllDays,
Until: 13:00,
1,
Until: 14:00,
0,
Until: 24:00,
1,
Through: 07/19,
For: AllDays,
Until: 24:00,
1,
Through: 07/20,
For: AllDays,
Until: 24:00,
1,
Through: 07/21,
For: AllDays,
Until: 24:00,
1,
Through: 07/22,
For: AllDays,
Until: 24:00,
1,
Through: 07/23,
For: AllDays,
Until: 24:00,
1,
Through: 07/24,
For: AllDays,
Until: 24:00,
1,
Through: 07/25,
For: AllDays,
Until: 24:00,
1,
Through: 07/26,
For: AllDays,
Until: 24:00,
1,
Through: 07/27,
For: AllDays,
Until: 24:00,
1,
Through: 07/28,
For: AllDays,
Until: 24:00,
1,
Through: 07/29,
For: AllDays,
Until: 24:00,
1,
Through: 07/30,
For: AllDays,
Until: 24:00,
1,
Through: 07/31,
For: AllDays,
Until: 24:00,
1,
Through: 08/01,
For: AllDays,
Until: 24:00,
1,
Through: 08/02,
For: AllDays,
Until: 24:00,
1,
Through: 08/03,
For: AllDays,
Until: 24:00,
1,
Through: 08/04,
For: AllDays,
Until: 24:00,
1,
Through: 08/05,
For: AllDays,
Until: 24:00,
1,
Through: 08/06,
For: AllDays,
Until: 24:00,
1,
Through: 08/07,
For: AllDays,
Until: 24:00,
1,
Through: 08/08,
For: AllDays,
Until: 24:00,
1,
Through: 08/09,
For: AllDays,
Until: 24:00,
1,
Through: 08/10,
For: AllDays,
Until: 24:00,
1,
Through: 08/11,
For: AllDays,
Until: 24:00,
1,
Through: 08/12,
For: AllDays,
Until: 24:00,
1,
Through: 08/13,
For: AllDays,
Until: 24:00,
1,
Through: 08/14,
For: AllDays,
Until: 24:00,
1,
Through: 08/15,
For: AllDays,
Until: 24:00,
1,
Through: 08/16,
For: AllDays,
Until: 24:00,
1,
Through: 08/17,
For: AllDays,
Until: 24:00,
1,
Through: 08/18,
For: AllDays,
Until: 24:00,
1,
Through: 08/19,
For: AllDays,
Until: 24:00,
1,
Through: 08/20,
For: AllDays,
Until: 24:00,
1,
Through: 08/21,
For: AllDays,
Until: 24:00,
1,
Through: 08/22,
For: AllDays,
Until: 24:00,
1,
Through: 08/23,
For: AllDays,
Until: 24:00,
1,
Through: 08/24,
For: AllDays,
Until: 24:00,
1,
Through: 08/25,
For: AllDays,
Until: 24:00,
1,
Through: 08/26,
For: AllDays,
Until: 24:00,
1,
Through: 08/27,
For: AllDays,
Until: 24:00,
1,
Through: 08/28,
For: AllDays,
Until: 24:00,
1,
Through: 08/29,
For: AllDays,
Until: 24:00,
1,
Through: 08/30,
For: AllDays,
Until: 24:00,
1,
Through: 08/31,
For: AllDays,
Until: 24:00,
1,
Through: 09/01,
For: AllDays,
Until: 24:00,
1,
Through: 09/02,
For: AllDays,
Until: 24:00,
1,
Through: 09/03,
For: AllDays,
Until: 24:00,
1,
Through: 09/04,
For: AllDays,
Until: 24:00,
1,
Through: 09/05,
For: AllDays,
Until: 24:00,
1,
Through: 09/06,
For: AllDays,
Until: 24:00,
1,
Through: 09/07,
For: AllDays,
Until: 24:00,
1,
Through: 09/08,
For: AllDays,
Until: 24:00,
1,
Through: 09/09,
For: AllDays,
Until: 24:00,
1,
Through: 09/10,
For: AllDays,
Until: 24:00,
1,
Through: 09/11,
For: AllDays,
Until: 24:00,
1,
Through: 09/12,
For: AllDays,
Until: 24:00,
1,
Through: 09/13,
For: AllDays,
Until: 24:00,
1,
Through: 09/14,
For: AllDays,
Until: 24:00,
1,
Through: 09/15,
For: AllDays,
Until: 24:00,
1,
Through: 09/16,
For: AllDays,
Until: 24:00,
1,
Through: 09/17,
For: AllDays,
Until: 24:00,
1,
Through: 09/18,
For: AllDays,
Until: 24:00,
1,
Through: 09/19,
For: AllDays,
Until: 24:00,
1,
Through: 09/20,
For: AllDays,
Until: 24:00,
1,
Through: 09/21,
For: AllDays,
Until: 24:00,
1,
Through: 09/22,
For: AllDays,
Until: 24:00,
1,
Through: 09/23,
For: AllDays,
Until: 24:00,
1,
Through: 09/24,
For: AllDays,
Until: 24:00,
1,
Through: 09/25,
For: AllDays,
Until: 24:00,
1,
Through: 09/26,
For: AllDays,
Until: 24:00,
1,
Through: 09/27,
For: AllDays,
Until: 24:00,
1,
Through: 09/28,
For: AllDays,
Until: 24:00,
1,
Through: 09/29,
For: AllDays,
Until: 24:00,
1,
Through: 09/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/01,
For: AllDays,
Until: 24:00,
1,
Through: 10/02,
For: AllDays,
Until: 24:00,
1,
Through: 10/03,
For: AllDays,
Until: 24:00,
1,
Through: 10/04,
For: AllDays,
Until: 24:00,
1,
Through: 10/05,
For: AllDays,
Until: 24:00,
1,
Through: 10/06,
For: AllDays,
Until: 24:00,
1,
Through: 10/07,
For: AllDays,
Until: 24:00,
1,
Through: 10/08,
For: AllDays,
Until: 24:00,
1,
Through: 10/09,
For: AllDays,
Until: 24:00,
1,
Through: 10/10,
For: AllDays,
Until: 24:00,
1,
Through: 10/11,
For: AllDays,
Until: 24:00,
1,
Through: 10/12,
For: AllDays,
Until: 24:00,
1,
Through: 10/13,
For: AllDays,
Until: 24:00,
1,
Through: 10/14,
For: AllDays,
Until: 24:00,
1,
Through: 10/15,
For: AllDays,
Until: 24:00,
1,
Through: 10/16,
For: AllDays,
Until: 24:00,
1,
Through: 10/17,
For: AllDays,
Until: 24:00,
1,
Through: 10/18,
For: AllDays,
Until: 24:00,
1,
Through: 10/19,
For: AllDays,
Until: 24:00,
1,
Through: 10/20,
For: AllDays,
Until: 24:00,
1,
Through: 10/21,
For: AllDays,
Until: 24:00,
1,
Through: 10/22,
For: AllDays,
Until: 24:00,
1,
Through: 10/23,
For: AllDays,
Until: 24:00,
1,
Through: 10/24,
For: AllDays,
Until: 24:00,
1,
Through: 10/25,
For: AllDays,
Until: 24:00,
1,
Through: 10/26,
For: AllDays,
Until: 24:00,
1,
Through: 10/27,
For: AllDays,
Until: 24:00,
1,
Through: 10/28,
For: AllDays,
Until: 24:00,
1,
Through: 10/29,
For: AllDays,
Until: 24:00,
1,
Through: 10/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/31,
For: AllDays,
Until: 24:00,
1,
Through: 11/01,
For: AllDays,
Until: 24:00,
1,
Through: 11/02,
For: AllDays,
Until: 24:00,
1,
Through: 11/03,
For: AllDays,
Until: 24:00,
1,
Through: 11/04,
For: AllDays,
Until: 24:00,
1,
Through: 11/05,
For: AllDays,
Until: 24:00,
1,
Through: 11/06,
For: AllDays,
Until: 24:00,
1,
Through: 11/07,
For: AllDays,
Until: 24:00,
1,
Through: 11/08,
For: AllDays,
Until: 24:00,
1,
Through: 11/09,
For: AllDays,
Until: 24:00,
1,
Through: 11/10,
For: AllDays,
Until: 24:00,
1,
Through: 11/11,
For: AllDays,
Until: 24:00,
1,
Through: 11/12,
For: AllDays,
Until: 24:00,
1,
Through: 11/13,
For: AllDays,
Until: 24:00,
1,
Through: 11/14,
For: AllDays,
Until: 24:00,
1,
Through: 11/15,
For: AllDays,
Until: 24:00,
1,
Through: 11/16,
For: AllDays,
Until: 24:00,
1,
Through: 11/17,
For: AllDays,
Until: 24:00,
1,
Through: 11/18,
For: AllDays,
Until: 24:00,
1,
Through: 11/19,
For: AllDays,
Until: 24:00,
1,
Through: 11/20,
For: AllDays,
Until: 24:00,
1,
Through: 11/21,
For: AllDays,
Until: 24:00,
1,
Through: 11/22,
For: AllDays,
Until: 24:00,
1,
Through: 11/23,
For: AllDays,
Until: 24:00,
1,
Through: 11/24,
For: AllDays,
Until: 24:00,
1,
Through: 11/25,
For: AllDays,
Until: 24:00,
1,
Through: 11/26,
For: AllDays,
Until: 24:00,
1,
Through: 11/27,
For: AllDays,
Until: 24:00,
1,
Through: 11/28,
For: AllDays,
Until: 24:00,
1,
Through: 11/29,
For: AllDays,
Until: 24:00,
1,
Through: 11/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/01,
For: AllDays,
Until: 24:00,
1,
Through: 12/02,
For: AllDays,
Until: 24:00,
1,
Through: 12/03,
For: AllDays,
Until: 24:00,
1,
Through: 12/04,
For: AllDays,
Until: 24:00,
1,
Through: 12/05,
For: AllDays,
Until: 24:00,
1,
Through: 12/06,
For: AllDays,
Until: 24:00,
1,
Through: 12/07,
For: AllDays,
Until: 24:00,
1,
Through: 12/08,
For: AllDays,
Until: 24:00,
1,
Through: 12/09,
For: AllDays,
Until: 24:00,
1,
Through: 12/10,
For: AllDays,
Until: 24:00,
1,
Through: 12/11,
For: AllDays,
Until: 24:00,
1,
Through: 12/12,
For: AllDays,
Until: 24:00,
1,
Through: 12/13,
For: AllDays,
Until: 24:00,
1,
Through: 12/14,
For: AllDays,
Until: 24:00,
1,
Through: 12/15,
For: AllDays,
Until: 24:00,
1,
Through: 12/16,
For: AllDays,
Until: 24:00,
1,
Through: 12/17,
For: AllDays,
Until: 24:00,
1,
Through: 12/18,
For: AllDays,
Until: 24:00,
1,
Through: 12/19,
For: AllDays,
Until: 24:00,
1,
Through: 12/20,
For: AllDays,
Until: 24:00,
1,
Through: 12/21,
For: AllDays,
Until: 24:00,
1,
Through: 12/22,
For: AllDays,
Until: 24:00,
1,
Through: 12/23,
For: AllDays,
Until: 24:00,
1,
Through: 12/24,
For: AllDays,
Until: 24:00,
1,
Through: 12/25,
For: AllDays,
Until: 24:00,
1,
Through: 12/26,
For: AllDays,
Until: 24:00,
1,
Through: 12/27,
For: AllDays,
Until: 24:00,
1,
Through: 12/28,
For: AllDays,
Until: 24:00,
1,
Through: 12/29,
For: AllDays,
Until: 24:00,
1,
Through: 12/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
schedule_9,
Fractional,
Through: 01/01,
For: AllDays,
Until: 24:00,
1,
Through: 01/02,
For: AllDays,
Until: 24:00,
1,
Through: 01/03,
For: AllDays,
Until: 24:00,
1,
Through: 01/04,
For: AllDays,
Until: 24:00,
1,
Through: 01/05,
For: AllDays,
Until: 24:00,
1,
Through: 01/06,
For: AllDays,
Until: 24:00,
1,
Through: 01/07,
For: AllDays,
Until: 24:00,
1,
Through: 01/08,
For: AllDays,
Until: 24:00,
1,
Through: 01/09,
For: AllDays,
Until: 24:00,
1,
Through: 01/10,
For: AllDays,
Until: 24:00,
1,
Through: 01/11,
For: AllDays,
Until: 24:00,
1,
Through: 01/12,
For: AllDays,
Until: 24:00,
1,
Through: 01/13,
For: AllDays,
Until: 24:00,
1,
Through: 01/14,
For: AllDays,
Until: 24:00,
1,
Through: 01/15,
For: AllDays,
Until: 24:00,
1,
Through: 01/16,
For: AllDays,
Until: 24:00,
1,
Through: 01/17,
For: AllDays,
Until: 24:00,
1,
Through: 01/18,
For: AllDays,
Until: 24:00,
1,
Through: 01/19,
For: AllDays,
Until: 24:00,
1,
Through: 01/20,
For: AllDays,
Until: 24:00,
1,
Through: 01/21,
For: AllDays,
Until: 24:00,
1,
Through: 01/22,
For: AllDays,
Until: 24:00,
1,
Through: 01/23,
For: AllDays,
Until: 24:00,
1,
Through: 01/24,
For: AllDays,
Until: 24:00,
1,
Through: 01/25,
For: AllDays,
Until: 24:00,
1,
Through: 01/26,
For: AllDays,
Until: 24:00,
1,
Through: 01/27,
For: AllDays,
Until: 24:00,
1,
Through: 01/28,
For: AllDays,
Until: 24:00,
1,
Through: 01/29,
For: AllDays,
Until: 24:00,
1,
Through: 01/30,
For: AllDays,
Until: 24:00,
1,
Through: 01/31,
For: AllDays,
Until: 24:00,
1,
Through: 02/01,
For: AllDays,
Until: 24:00,
1,
Through: 02/02,
For: AllDays,
Until: 24:00,
1,
Through: 02/03,
For: AllDays,
Until: 24:00,
1,
Through: 02/04,
For: AllDays,
Until: 24:00,
1,
Through: 02/05,
For: AllDays,
Until: 24:00,
1,
Through: 02/06,
For: AllDays,
Until: 24:00,
1,
Through: 02/07,
For: AllDays,
Until: 24:00,
1,
Through: 02/08,
For: AllDays,
Until: 24:00,
1,
Through: 02/09,
For: AllDays,
Until: 24:00,
1,
Through: 02/10,
For: AllDays,
Until: 24:00,
1,
Through: 02/11,
For: AllDays,
Until: 24:00,
1,
Through: 02/12,
For: AllDays,
Until: 24:00,
1,
Through: 02/13,
For: AllDays,
Until: 24:00,
1,
Through: 02/14,
For: AllDays,
Until: 24:00,
1,
Through: 02/15,
For: AllDays,
Until: 24:00,
1,
Through: 02/16,
For: AllDays,
Until: 24:00,
1,
Through: 02/17,
For: AllDays,
Until: 24:00,
1,
Through: 02/18,
For: AllDays,
Until: 24:00,
1,
Through: 02/19,
For: AllDays,
Until: 24:00,
1,
Through: 02/20,
For: AllDays,
Until: 24:00,
1,
Through: 02/21,
For: AllDays,
Until: 24:00,
1,
Through: 02/22,
For: AllDays,
Until: 24:00,
1,
Through: 02/23,
For: AllDays,
Until: 24:00,
1,
Through: 02/24,
For: AllDays,
Until: 24:00,
1,
Through: 02/25,
For: AllDays,
Until: 24:00,
1,
Through: 02/26,
For: AllDays,
Until: 24:00,
1,
Through: 02/27,
For: AllDays,
Until: 24:00,
1,
Through: 02/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/01,
For: AllDays,
Until: 24:00,
1,
Through: 03/02,
For: AllDays,
Until: 24:00,
1,
Through: 03/03,
For: AllDays,
Until: 24:00,
1,
Through: 03/04,
For: AllDays,
Until: 24:00,
1,
Through: 03/05,
For: AllDays,
Until: 24:00,
1,
Through: 03/06,
For: AllDays,
Until: 24:00,
1,
Through: 03/07,
For: AllDays,
Until: 24:00,
1,
Through: 03/08,
For: AllDays,
Until: 24:00,
1,
Through: 03/09,
For: AllDays,
Until: 24:00,
1,
Through: 03/10,
For: AllDays,
Until: 24:00,
1,
Through: 03/11,
For: AllDays,
Until: 24:00,
1,
Through: 03/12,
For: AllDays,
Until: 24:00,
1,
Through: 03/13,
For: AllDays,
Until: 24:00,
1,
Through: 03/14,
For: AllDays,
Until: 24:00,
1,
Through: 03/15,
For: AllDays,
Until: 24:00,
1,
Through: 03/16,
For: AllDays,
Until: 24:00,
1,
Through: 03/17,
For: AllDays,
Until: 24:00,
1,
Through: 03/18,
For: AllDays,
Until: 24:00,
1,
Through: 03/19,
For: AllDays,
Until: 24:00,
1,
Through: 03/20,
For: AllDays,
Until: 24:00,
1,
Through: 03/21,
For: AllDays,
Until: 24:00,
1,
Through: 03/22,
For: AllDays,
Until: 24:00,
1,
Through: 03/23,
For: AllDays,
Until: 24:00,
1,
Through: 03/24,
For: AllDays,
Until: 24:00,
1,
Through: 03/25,
For: AllDays,
Until: 24:00,
1,
Through: 03/26,
For: AllDays,
Until: 24:00,
1,
Through: 03/27,
For: AllDays,
Until: 24:00,
1,
Through: 03/28,
For: AllDays,
Until: 24:00,
1,
Through: 03/29,
For: AllDays,
Until: 24:00,
1,
Through: 03/30,
For: AllDays,
Until: 24:00,
1,
Through: 03/31,
For: AllDays,
Until: 24:00,
1,
Through: 04/01,
For: AllDays,
Until: 24:00,
1,
Through: 04/02,
For: AllDays,
Until: 24:00,
1,
Through: 04/03,
For: AllDays,
Until: 24:00,
1,
Through: 04/04,
For: AllDays,
Until: 24:00,
1,
Through: 04/05,
For: AllDays,
Until: 24:00,
1,
Through: 04/06,
For: AllDays,
Until: 24:00,
1,
Through: 04/07,
For: AllDays,
Until: 24:00,
1,
Through: 04/08,
For: AllDays,
Until: 24:00,
1,
Through: 04/09,
For: AllDays,
Until: 24:00,
1,
Through: 04/10,
For: AllDays,
Until: 24:00,
1,
Through: 04/11,
For: AllDays,
Until: 24:00,
1,
Through: 04/12,
For: AllDays,
Until: 24:00,
1,
Through: 04/13,
For: AllDays,
Until: 24:00,
1,
Through: 04/14,
For: AllDays,
Until: 24:00,
1,
Through: 04/15,
For: AllDays,
Until: 24:00,
1,
Through: 04/16,
For: AllDays,
Until: 24:00,
1,
Through: 04/17,
For: AllDays,
Until: 24:00,
1,
Through: 04/18,
For: AllDays,
Until: 24:00,
1,
Through: 04/19,
For: AllDays,
Until: 24:00,
1,
Through: 04/20,
For: AllDays,
Until: 24:00,
1,
Through: 04/21,
For: AllDays,
Until: 24:00,
1,
Through: 04/22,
For: AllDays,
Until: 24:00,
1,
Through: 04/23,
For: AllDays,
Until: 24:00,
1,
Through: 04/24,
For: AllDays,
Until: 24:00,
1,
Through: 04/25,
For: AllDays,
Until: 24:00,
1,
Through: 04/26,
For: AllDays,
Until: 24:00,
1,
Through: 04/27,
For: AllDays,
Until: 24:00,
1,
Through: 04/28,
For: AllDays,
Until: 24:00,
1,
Through: 04/29,
For: AllDays,
Until: 24:00,
1,
Through: 04/30,
For: AllDays,
Until: 24:00,
1,
Through: 05/01,
For: AllDays,
Until: 24:00,
1,
Through: 05/02,
For: AllDays,
Until: 24:00,
1,
Through: 05/03,
For: AllDays,
Until: 24:00,
1,
Through: 05/04,
For: AllDays,
Until: 24:00,
1,
Through: 05/05,
For: AllDays,
Until: 24:00,
1,
Through: 05/06,
For: AllDays,
Until: 24:00,
1,
Through: 05/07,
For: AllDays,
Until: 24:00,
1,
Through: 05/08,
For: AllDays,
Until: 24:00,
1,
Through: 05/09,
For: AllDays,
Until: 24:00,
1,
Through: 05/10,
For: AllDays,
Until: 24:00,
1,
Through: 05/11,
For: AllDays,
Until: 24:00,
1,
Through: 05/12,
For: AllDays,
Until: 24:00,
1,
Through: 05/13,
For: AllDays,
Until: 24:00,
1,
Through: 05/14,
For: AllDays,
Until: 24:00,
1,
Through: 05/15,
For: AllDays,
Until: 24:00,
1,
Through: 05/16,
For: AllDays,
Until: 24:00,
1,
Through: 05/17,
For: AllDays,
Until: 24:00,
1,
Through: 05/18,
For: AllDays,
Until: 24:00,
1,
Through: 05/19,
For: AllDays,
Until: 24:00,
1,
Through: 05/20,
For: AllDays,
Until: 24:00,
1,
Through: 05/21,
For: AllDays,
Until: 24:00,
1,
Through: 05/22,
For: AllDays,
Until: 24:00,
1,
Through: 05/23,
For: AllDays,
Until: 24:00,
1,
Through: 05/24,
For: AllDays,
Until: 24:00,
1,
Through: 05/25,
For: AllDays,
Until: 24:00,
1,
Through: 05/26,
For: AllDays,
Until: 24:00,
1,
Through: 05/27,
For: AllDays,
Until: 24:00,
1,
Through: 05/28,
For: AllDays,
Until: 24:00,
1,
Through: 05/29,
For: AllDays,
Until: 24:00,
1,
Through: 05/30,
For: AllDays,
Until: 24:00,
1,
Through: 05/31,
For: AllDays,
Until: 24:00,
1,
Through: 06/01,
For: AllDays,
Until: 24:00,
1,
Through: 06/02,
For: AllDays,
Until: 24:00,
1,
Through: 06/03,
For: AllDays,
Until: 24:00,
1,
Through: 06/04,
For: AllDays,
Until: 24:00,
1,
Through: 06/05,
For: AllDays,
Until: 24:00,
1,
Through: 06/06,
For: AllDays,
Until: 24:00,
1,
Through: 06/07,
For: AllDays,
Until: 24:00,
1,
Through: 06/08,
For: AllDays,
Until: 24:00,
1,
Through: 06/09,
For: AllDays,
Until: 24:00,
1,
Through: 06/10,
For: AllDays,
Until: 24:00,
1,
Through: 06/11,
For: AllDays,
Until: 24:00,
1,
Through: 06/12,
For: AllDays,
Until: 24:00,
1,
Through: 06/13,
For: AllDays,
Until: 24:00,
1,
Through: 06/14,
For: AllDays,
Until: 24:00,
1,
Through: 06/15,
For: AllDays,
Until: 24:00,
1,
Through: 06/16,
For: AllDays,
Until: 24:00,
1,
Through: 06/17,
For: AllDays,
Until: 24:00,
1,
Through: 06/18,
For: AllDays,
Until: 24:00,
1,
Through: 06/19,
For: AllDays,
Until: 24:00,
1,
Through: 06/20,
For: AllDays,
Until: 24:00,
1,
Through: 06/21,
For: AllDays,
Until: 24:00,
1,
Through: 06/22,
For: AllDays,
Until: 24:00,
1,
Through: 06/23,
For: AllDays,
Until: 24:00,
1,
Through: 06/24,
For: AllDays,
Until: 24:00,
1,
Through: 06/25,
For: AllDays,
Until: 24:00,
1,
Through: 06/26,
For: AllDays,
Until: 24:00,
1,
Through: 06/27,
For: AllDays,
Until: 24:00,
1,
Through: 06/28,
For: AllDays,
Until: 24:00,
1,
Through: 06/29,
For: AllDays,
Until: 24:00,
1,
Through: 06/30,
For: AllDays,
Until: 24:00,
1,
Through: 07/01,
For: AllDays,
Until: 24:00,
1,
Through: 07/02,
For: AllDays,
Until: 24:00,
1,
Through: 07/03,
For: AllDays,
Until: 24:00,
1,
Through: 07/04,
For: AllDays,
Until: 24:00,
1,
Through: 07/05,
For: AllDays,
Until: 24:00,
1,
Through: 07/06,
For: AllDays,
Until: 24:00,
1,
Through: 07/07,
For: AllDays,
Until: 24:00,
1,
Through: 07/08,
For: AllDays,
Until: 24:00,
1,
Through: 07/09,
For: AllDays,
Until: 24:00,
1,
Through: 07/10,
For: AllDays,
Until: 24:00,
1,
Through: 07/11,
For: AllDays,
Until: 24:00,
1,
Through: 07/12,
For: AllDays,
Until: 24:00,
1,
Through: 07/13,
For: AllDays,
Until: 24:00,
1,
Through: 07/14,
For: AllDays,
Until: 24:00,
1,
Through: 07/15,
For: AllDays,
Until: 24:00,
1,
Through: 07/16,
For: AllDays,
Until: 24:00,
1,
Through: 07/17,
For: AllDays,
Until: 24:00,
1,
Through: 07/18,
For: AllDays,
Until: 24:00,
1,
Through: 07/19,
For: AllDays,
Until: 24:00,
1,
Through: 07/20,
For: AllDays,
Until: 24:00,
1,
Through: 07/21,
For: AllDays,
Until: 24:00,
1,
Through: 07/22,
For: AllDays,
Until: 24:00,
1,
Through: 07/23,
For: AllDays,
Until: 24:00,
1,
Through: 07/24,
For: AllDays,
Until: 24:00,
1,
Through: 07/25,
For: AllDays,
Until: 24:00,
1,
Through: 07/26,
For: AllDays,
Until: 24:00,
1,
Through: 07/27,
For: AllDays,
Until: 24:00,
1,
Through: 07/28,
For: AllDays,
Until: 24:00,
1,
Through: 07/29,
For: AllDays,
Until: 24:00,
1,
Through: 07/30,
For: AllDays,
Until: 24:00,
1,
Through: 07/31,
For: AllDays,
Until: 24:00,
1,
Through: 08/01,
For: AllDays,
Until: 24:00,
1,
Through: 08/02,
For: AllDays,
Until: 24:00,
1,
Through: 08/03,
For: AllDays,
Until: 24:00,
1,
Through: 08/04,
For: AllDays,
Until: 24:00,
1,
Through: 08/05,
For: AllDays,
Until: 24:00,
1,
Through: 08/06,
For: AllDays,
Until: 24:00,
1,
Through: 08/07,
For: AllDays,
Until: 24:00,
1,
Through: 08/08,
For: AllDays,
Until: 24:00,
1,
Through: 08/09,
For: AllDays,
Until: 24:00,
1,
Through: 08/10,
For: AllDays,
Until: 24:00,
1,
Through: 08/11,
For: AllDays,
Until: 24:00,
1,
Through: 08/12,
For: AllDays,
Until: 24:00,
1,
Through: 08/13,
For: AllDays,
Until: 24:00,
1,
Through: 08/14,
For: AllDays,
Until: 24:00,
1,
Through: 08/15,
For: AllDays,
Until: 24:00,
1,
Through: 08/16,
For: AllDays,
Until: 24:00,
1,
Through: 08/17,
For: AllDays,
Until: 24:00,
1,
Through: 08/18,
For: AllDays,
Until: 24:00,
1,
Through: 08/19,
For: AllDays,
Until: 24:00,
1,
Through: 08/20,
For: AllDays,
Until: 24:00,
1,
Through: 08/21,
For: AllDays,
Until: 24:00,
1,
Through: 08/22,
For: AllDays,
Until: 24:00,
1,
Through: 08/23,
For: AllDays,
Until: 24:00,
1,
Through: 08/24,
For: AllDays,
Until: 24:00,
1,
Through: 08/25,
For: AllDays,
Until: 24:00,
1,
Through: 08/26,
For: AllDays,
Until: 24:00,
1,
Through: 08/27,
For: AllDays,
Until: 24:00,
1,
Through: 08/28,
For: AllDays,
Until: 24:00,
1,
Through: 08/29,
For: AllDays,
Until: 24:00,
1,
Through: 08/30,
For: AllDays,
Until: 24:00,
1,
Through: 08/31,
For: AllDays,
Until: 24:00,
1,
Through: 09/01,
For: AllDays,
Until: 24:00,
1,
Through: 09/02,
For: AllDays,
Until: 24:00,
1,
Through: 09/03,
For: AllDays,
Until: 24:00,
1,
Through: 09/04,
For: AllDays,
Until: 24:00,
1,
Through: 09/05,
For: AllDays,
Until: 24:00,
1,
Through: 09/06,
For: AllDays,
Until: 24:00,
1,
Through: 09/07,
For: AllDays,
Until: 24:00,
1,
Through: 09/08,
For: AllDays,
Until: 24:00,
1,
Through: 09/09,
For: AllDays,
Until: 24:00,
1,
Through: 09/10,
For: AllDays,
Until: 24:00,
1,
Through: 09/11,
For: AllDays,
Until: 24:00,
1,
Through: 09/12,
For: AllDays,
Until: 24:00,
1,
Through: 09/13,
For: AllDays,
Until: 24:00,
1,
Through: 09/14,
For: AllDays,
Until: 24:00,
1,
Through: 09/15,
For: AllDays,
Until: 24:00,
1,
Through: 09/16,
For: AllDays,
Until: 24:00,
1,
Through: 09/17,
For: AllDays,
Until: 24:00,
1,
Through: 09/18,
For: AllDays,
Until: 24:00,
1,
Through: 09/19,
For: AllDays,
Until: 24:00,
1,
Through: 09/20,
For: AllDays,
Until: 24:00,
1,
Through: 09/21,
For: AllDays,
Until: 24:00,
1,
Through: 09/22,
For: AllDays,
Until: 24:00,
1,
Through: 09/23,
For: AllDays,
Until: 24:00,
1,
Through: 09/24,
For: AllDays,
Until: 24:00,
1,
Through: 09/25,
For: AllDays,
Until: 24:00,
1,
Through: 09/26,
For: AllDays,
Until: 24:00,
1,
Through: 09/27,
For: AllDays,
Until: 24:00,
1,
Through: 09/28,
For: AllDays,
Until: 24:00,
1,
Through: 09/29,
For: AllDays,
Until: 24:00,
1,
Through: 09/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/01,
For: AllDays,
Until: 24:00,
1,
Through: 10/02,
For: AllDays,
Until: 24:00,
1,
Through: 10/03,
For: AllDays,
Until: 24:00,
1,
Through: 10/04,
For: AllDays,
Until: 24:00,
1,
Through: 10/05,
For: AllDays,
Until: 24:00,
1,
Through: 10/06,
For: AllDays,
Until: 24:00,
1,
Through: 10/07,
For: AllDays,
Until: 24:00,
1,
Through: 10/08,
For: AllDays,
Until: 24:00,
1,
Through: 10/09,
For: AllDays,
Until: 24:00,
1,
Through: 10/10,
For: AllDays,
Until: 24:00,
1,
Through: 10/11,
For: AllDays,
Until: 24:00,
1,
Through: 10/12,
For: AllDays,
Until: 24:00,
1,
Through: 10/13,
For: AllDays,
Until: 24:00,
1,
Through: 10/14,
For: AllDays,
Until: 24:00,
1,
Through: 10/15,
For: AllDays,
Until: 24:00,
1,
Through: 10/16,
For: AllDays,
Until: 24:00,
1,
Through: 10/17,
For: AllDays,
Until: 24:00,
1,
Through: 10/18,
For: AllDays,
Until: 24:00,
1,
Through: 10/19,
For: AllDays,
Until: 24:00,
1,
Through: 10/20,
For: AllDays,
Until: 24:00,
1,
Through: 10/21,
For: AllDays,
Until: 24:00,
1,
Through: 10/22,
For: AllDays,
Until: 24:00,
1,
Through: 10/23,
For: AllDays,
Until: 24:00,
1,
Through: 10/24,
For: AllDays,
Until: 24:00,
1,
Through: 10/25,
For: AllDays,
Until: 24:00,
1,
Through: 10/26,
For: AllDays,
Until: 24:00,
1,
Through: 10/27,
For: AllDays,
Until: 24:00,
1,
Through: 10/28,
For: AllDays,
Until: 24:00,
1,
Through: 10/29,
For: AllDays,
Until: 24:00,
1,
Through: 10/30,
For: AllDays,
Until: 24:00,
1,
Through: 10/31,
For: AllDays,
Until: 24:00,
1,
Through: 11/01,
For: AllDays,
Until: 24:00,
1,
Through: 11/02,
For: AllDays,
Until: 24:00,
1,
Through: 11/03,
For: AllDays,
Until: 24:00,
1,
Through: 11/04,
For: AllDays,
Until: 24:00,
1,
Through: 11/05,
For: AllDays,
Until: 24:00,
1,
Through: 11/06,
For: AllDays,
Until: 24:00,
1,
Through: 11/07,
For: AllDays,
Until: 24:00,
1,
Through: 11/08,
For: AllDays,
Until: 24:00,
1,
Through: 11/09,
For: AllDays,
Until: 24:00,
1,
Through: 11/10,
For: AllDays,
Until: 24:00,
1,
Through: 11/11,
For: AllDays,
Until: 24:00,
1,
Through: 11/12,
For: AllDays,
Until: 24:00,
1,
Through: 11/13,
For: AllDays,
Until: 24:00,
1,
Through: 11/14,
For: AllDays,
Until: 24:00,
1,
Through: 11/15,
For: AllDays,
Until: 24:00,
1,
Through: 11/16,
For: AllDays,
Until: 24:00,
1,
Through: 11/17,
For: AllDays,
Until: 24:00,
1,
Through: 11/18,
For: AllDays,
Until: 24:00,
1,
Through: 11/19,
For: AllDays,
Until: 24:00,
1,
Through: 11/20,
For: AllDays,
Until: 24:00,
1,
Through: 11/21,
For: AllDays,
Until: 24:00,
1,
Through: 11/22,
For: AllDays,
Until: 24:00,
1,
Through: 11/23,
For: AllDays,
Until: 24:00,
1,
Through: 11/24,
For: AllDays,
Until: 24:00,
1,
Through: 11/25,
For: AllDays,
Until: 24:00,
1,
Through: 11/26,
For: AllDays,
Until: 24:00,
1,
Through: 11/27,
For: AllDays,
Until: 24:00,
1,
Through: 11/28,
For: AllDays,
Until: 24:00,
1,
Through: 11/29,
For: AllDays,
Until: 24:00,
1,
Through: 11/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/01,
For: AllDays,
Until: 24:00,
1,
Through: 12/02,
For: AllDays,
Until: 24:00,
1,
Through: 12/03,
For: AllDays,
Until: 24:00,
1,
Through: 12/04,
For: AllDays,
Until: 24:00,
1,
Through: 12/05,
For: AllDays,
Until: 24:00,
1,
Through: 12/06,
For: AllDays,
Until: 24:00,
1,
Through: 12/07,
For: AllDays,
Until: 24:00,
1,
Through: 12/08,
For: AllDays,
Until: 24:00,
1,
Through: 12/09,
For: AllDays,
Until: 24:00,
1,
Through: 12/10,
For: AllDays,
Until: 24:00,
1,
Through: 12/11,
For: AllDays,
Until: 24:00,
1,
Through: 12/12,
For: AllDays,
Until: 24:00,
1,
Through: 12/13,
For: AllDays,
Until: 24:00,
1,
Through: 12/14,
For: AllDays,
Until: 24:00,
1,
Through: 12/15,
For: AllDays,
Until: 24:00,
1,
Through: 12/16,
For: AllDays,
Until: 24:00,
1,
Through: 12/17,
For: AllDays,
Until: 24:00,
1,
Through: 12/18,
For: AllDays,
Until: 24:00,
1,
Through: 12/19,
For: AllDays,
Until: 24:00,
1,
Through: 12/20,
For: AllDays,
Until: 24:00,
1,
Through: 12/21,
For: AllDays,
Until: 24:00,
1,
Through: 12/22,
For: AllDays,
Until: 24:00,
1,
Through: 12/23,
For: AllDays,
Until: 24:00,
1,
Through: 12/24,
For: AllDays,
Until: 24:00,
1,
Through: 12/25,
For: AllDays,
Until: 24:00,
1,
Through: 12/26,
For: AllDays,
Until: 24:00,
1,
Through: 12/27,
For: AllDays,
Until: 24:00,
1,
Through: 12/28,
For: AllDays,
Until: 24:00,
1,
Through: 12/29,
For: AllDays,
Until: 24:00,
1,
Through: 12/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

OutdoorAir:Node,
Model Outdoor Air Node;

OutputControl:ReportingTolerances,
1.11,
1.11;

Output:Table:SummaryReports,
AllSummary;

Site:Location,
Site 1,
0,
0,
0,
0;

Site:WaterMainsTemperature,
CorrelationFromWeatherFile;

SizingPeriod:DesignDay,
KWANGJU Cooling Design Day 0.4% Condns DB=>MWB,
8,
21,
SummerDesignDay,
31.9964,
7.2,
DefaultMultipliers,
,
Wetbulb,
25.4,
,
,
,
,
100712,
2.3,
235,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
1,
,
FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
KWANGJU Heating Design Day 99.6% Condns DB,
1,
21,
WinterDesignDay,
-5.9928,
0,
DefaultMultipliers,
,
Wetbulb,
-5.9928,
,
,
,
,
100712,
2.7,
348,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0,
,
FullResetAtBeginEnvironment;

Output:Variable,
,
Facility Net Purchased Electricity Energy,
TimeStep;

Output:Variable,
,
Facility Total Produced Electricity Energy,
TimeStep;

Output:Variable,
,
Generator Produced DC Electricity Energy,
TimeStep;

Output:Variable,
,
Zone Electric Equipment Electricity Energy,
TimeStep;

Output:Variable,
,
Zone Ideal Loads Supply Air Total Cooling Energy,
TimeStep;

Output:Variable,
,
Zone Ideal Loads Supply Air Total Heating Energy,
TimeStep;

Output:Variable,
,
Zone Lights Electricity Energy,
TimeStep;

OutputControl:Table:Style,
HTML;

Output:VariableDictionary,
IDF,
Unsorted;

Output:SQLite,
SimpleAndTabular;

LifeCycleCost:NonrecurringCost,
Default Cost,
Construction,
0,
ServicePeriod;

Output:Variable,
*,
Site Direct Solar Radiation Rate per Area,
Timestep;

Output:Variable,
*,
Site Diffuse Solar Radiation Rate per Area,
Timestep;

Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Timestep;

Output:Variable,
*,
Site Solar Altitude Angle,
Timestep;

Output:Variable,
*,
Site Solar Azimuth Angle,
Timestep;

Material,
Korean_Wall_Insulation,
MediumRough,
0.090,
0.030,
43.0,
1210.0,
0.9,
0.7,
0.7;

Material,
Korean_Roof_Insulation,
MediumRough,
0.165,
0.030,
43.0,
1210.0,
0.9,
0.7,
0.7;

Material,
Korean_Floor_Insulation,
MediumRough,
0.115,
0.030,
43.0,
1210.0,
0.9,
0.7,
0.7;

WindowMaterial:SimpleGlazingSystem,
Korean_Window_Glass,
1.50,
0.40;

! =========================================================
! Building & Simulation Control Options
! =========================================================
SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

RunPeriod,
    Annual_Run,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Building,
    Cube_2Story_DSF_Building, !- Name
    0.0,                      !- North Axis {deg}
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value {W}
    0.4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections, !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;

WindowMaterial:SimpleGlazingSystem,
    DSF_LowE_Glass_Material,
    1.5,                      !- U-Factor {W/m2-K}
    0.40,                     !- Solar Heat Gain Coefficient (40% Transmittance STPV)
    0.50;                     !- Visible Transmittance (50% VT)

Construction,
    DSF_Outer_LowE_Glazing,
    DSF_LowE_Glass_Material;

Sizing:Zone,
    Zone_Story1_Core,
    SupplyAirTemperature,
    14,
    11.11,
    SupplyAirTemperature,
    40,
    11.11,
    0.0085,
    0.008,
    SmallOffice Building_Ventilation,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    ,
    No,
    ,
    ,
    ,
    Sensible Load Only No Latent Load,
    HumidityRatioDifference,
    ,
    0.005,
    HumidityRatioDifference,
    ,
    0.005,
    ,
    ,
    Coincident;

Sizing:Zone,
    Zone_Story2_Core,
    SupplyAirTemperature,
    14,
    11.11,
    SupplyAirTemperature,
    40,
    11.11,
    0.0085,
    0.008,
    SmallOffice Building_Ventilation,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    ,
    No,
    ,
    ,
    ,
    Sensible Load Only No Latent Load,
    HumidityRatioDifference,
    ,
    0.005,
    HumidityRatioDifference,
    ,
    0.005,
    ,
    ,
    Coincident;


! =========================================================

! Zone Definitions

! =========================================================

Zone,
  Zone_Story1_Core,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story2_Core,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story1_Cavity_South,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story1_Cavity_East,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story1_Cavity_North,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story1_Cavity_West,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story2_Cavity_South,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story2_Cavity_East,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story2_Cavity_North,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;

Zone,
  Zone_Story2_Cavity_West,
  0.0, 0.0, 0.0, 0.0, 1, 1, autocalculate, autocalculate, autocalculate;


BuildingSurface:Detailed,
    Story1_Core_Floor, Floor, Generic Ground Slab, Zone_Story1_Core, , Ground, , NoSun, NoWind, 1.0, 4,
    -2.0, -2.0, 0.0,
    -2.0, 2.0, 0.0,
    2.0, 2.0, 0.0,
    2.0, -2.0, 0.0;



BuildingSurface:Detailed,
    Story1_Core_Ceiling, Ceiling, Generic Interior Ceiling, Zone_Story1_Core, , Surface, Story2_Core_Floor, NoSun, NoWind, 1.0, 4,
    2.0, -2.0, 4.0,
    2.0, 2.0, 4.0,
    -2.0, 2.0, 4.0,
    -2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story2_Core_Floor, Floor, Generic Interior Floor, Zone_Story2_Core, , Surface, Story1_Core_Ceiling, NoSun, NoWind, 1.0, 4,
    -2.0, -2.0, 4.0,
    -2.0, 2.0, 4.0,
    2.0, 2.0, 4.0,
    2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story2_Core_Roof, Roof, Generic Roof, Zone_Story2_Core, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.0, -2.0, 8.0,
    2.0, 2.0, 8.0,
    -2.0, 2.0, 8.0,
    -2.0, -2.0, 8.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_South_Lower, Wall, Generic Exterior Wall, Zone_Story1_Core, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.0, -2.0, 2.0,
    -2.0, -2.0, 0.0,
    2.0, -2.0, 0.0,
    2.0, -2.0, 2.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_South_Upper, Wall, Generic Interior Wall, Zone_Story1_Core, , Surface, Story1_Cavity_South_InnerWall, NoSun, NoWind, 0.5, 4,
    -2.0, -2.0, 4.0,
    -2.0, -2.0, 2.0,
    2.0, -2.0, 2.0,
    2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_East_Lower, Wall, Generic Exterior Wall, Zone_Story1_Core, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.0, -2.0, 2.0,
    2.0, -2.0, 0.0,
    2.0, 2.0, 0.0,
    2.0, 2.0, 2.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_East_Upper, Wall, Generic Interior Wall, Zone_Story1_Core, , Surface, Story1_Cavity_East_InnerWall, NoSun, NoWind, 0.5, 4,
    2.0, -2.0, 4.0,
    2.0, -2.0, 2.0,
    2.0, 2.0, 2.0,
    2.0, 2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_North_Lower, Wall, Generic Exterior Wall, Zone_Story1_Core, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.0, 2.0, 2.0,
    2.0, 2.0, 0.0,
    -2.0, 2.0, 0.0,
    -2.0, 2.0, 2.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_North_Upper, Wall, Generic Interior Wall, Zone_Story1_Core, , Surface, Story1_Cavity_North_InnerWall, NoSun, NoWind, 0.5, 4,
    2.0, 2.0, 4.0,
    2.0, 2.0, 2.0,
    -2.0, 2.0, 2.0,
    -2.0, 2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_West_Lower, Wall, Generic Exterior Wall, Zone_Story1_Core, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.0, 2.0, 2.0,
    -2.0, 2.0, 0.0,
    -2.0, -2.0, 0.0,
    -2.0, -2.0, 2.0;



BuildingSurface:Detailed,
    Story1_Core_Wall_West_Upper, Wall, Generic Interior Wall, Zone_Story1_Core, , Surface, Story1_Cavity_West_InnerWall, NoSun, NoWind, 0.5, 4,
    -2.0, 2.0, 4.0,
    -2.0, 2.0, 2.0,
    -2.0, -2.0, 2.0,
    -2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story2_Core_Wall_South, Wall, Generic Interior Wall, Zone_Story2_Core, , Surface, Story2_Cavity_South_InnerWall, NoSun, NoWind, 0.5, 4,
    -2.0, -2.0, 8.0,
    -2.0, -2.0, 4.0,
    2.0, -2.0, 4.0,
    2.0, -2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Core_Wall_East, Wall, Generic Interior Wall, Zone_Story2_Core, , Surface, Story2_Cavity_East_InnerWall, NoSun, NoWind, 0.5, 4,
    2.0, -2.0, 8.0,
    2.0, -2.0, 4.0,
    2.0, 2.0, 4.0,
    2.0, 2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Core_Wall_North, Wall, Generic Interior Wall, Zone_Story2_Core, , Surface, Story2_Cavity_North_InnerWall, NoSun, NoWind, 0.5, 4,
    2.0, 2.0, 8.0,
    2.0, 2.0, 4.0,
    -2.0, 2.0, 4.0,
    -2.0, 2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Core_Wall_West, Wall, Generic Interior Wall, Zone_Story2_Core, , Surface, Story2_Cavity_West_InnerWall, NoSun, NoWind, 0.5, 4,
    -2.0, 2.0, 8.0,
    -2.0, 2.0, 4.0,
    -2.0, -2.0, 4.0,
    -2.0, -2.0, 8.0;



BuildingSurface:Detailed,
    Story1_Cavity_South_OuterWall, Wall, Generic Exterior Wall, Zone_Story1_Cavity_South, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.8, -2.8, 4.0,
    -2.8, -2.8, 2.0,
    2.8, -2.8, 2.0,
    2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_South_InnerWall, Wall, Generic Interior Wall, Zone_Story1_Cavity_South, , Surface, Story1_Core_Wall_South_Upper, NoSun, NoWind, 0.5, 4,
    2.0, -2.0, 4.0,
    2.0, -2.0, 2.0,
    -2.0, -2.0, 2.0,
    -2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_South_Floor, Floor, Generic Interior Floor, Zone_Story1_Cavity_South, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -2.8, -2.8, 2.0,
    -2.8, -2.0, 2.0,
    2.8, -2.0, 2.0,
    2.8, -2.8, 2.0;



BuildingSurface:Detailed,
    Story1_Cavity_South_Ceiling, Ceiling, Generic Interior Ceiling, Zone_Story1_Cavity_South, , Surface, Story2_Cavity_South_Floor, NoSun, NoWind, 1.0, 4,
    2.8, -2.8, 4.0,
    2.8, -2.0, 4.0,
    -2.8, -2.0, 4.0,
    -2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_South_OuterWall, Wall, Generic Exterior Wall, Zone_Story2_Cavity_South, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.8, -2.8, 8.0,
    -2.8, -2.8, 4.0,
    2.8, -2.8, 4.0,
    2.8, -2.8, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_South_InnerWall, Wall, Generic Interior Wall, Zone_Story2_Cavity_South, , Surface, Story2_Core_Wall_South, NoSun, NoWind, 0.5, 4,
    2.0, -2.0, 8.0,
    2.0, -2.0, 4.0,
    -2.0, -2.0, 4.0,
    -2.0, -2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_South_Floor, Floor, Generic Interior Floor, Zone_Story2_Cavity_South, , Surface, Story1_Cavity_South_Ceiling, NoSun, NoWind, 1.0, 4,
    -2.8, -2.8, 4.0,
    -2.8, -2.0, 4.0,
    2.8, -2.0, 4.0,
    2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_South_Roof, Roof, Generic Roof, Zone_Story2_Cavity_South, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, -2.8, 8.0,
    2.8, -2.0, 8.0,
    -2.8, -2.0, 8.0,
    -2.8, -2.8, 8.0;



BuildingSurface:Detailed,
    Story1_Cavity_East_OuterWall, Wall, Generic Exterior Wall, Zone_Story1_Cavity_East, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, -2.8, 4.0,
    2.8, -2.8, 2.0,
    2.8, 2.8, 2.0,
    2.8, 2.8, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_East_InnerWall, Wall, Generic Interior Wall, Zone_Story1_Cavity_East, , Surface, Story1_Core_Wall_East_Upper, NoSun, NoWind, 0.5, 4,
    2.0, 2.0, 4.0,
    2.0, 2.0, 2.0,
    2.0, -2.0, 2.0,
    2.0, -2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_East_Floor, Floor, Generic Interior Floor, Zone_Story1_Cavity_East, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    2.0, -2.8, 2.0,
    2.0, 2.8, 2.0,
    2.8, 2.8, 2.0,
    2.8, -2.8, 2.0;



BuildingSurface:Detailed,
    Story1_Cavity_East_Ceiling, Ceiling, Generic Interior Ceiling, Zone_Story1_Cavity_East, , Surface, Story2_Cavity_East_Floor, NoSun, NoWind, 1.0, 4,
    2.8, -2.8, 4.0,
    2.8, 2.8, 4.0,
    2.0, 2.8, 4.0,
    2.0, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_East_OuterWall, Wall, Generic Exterior Wall, Zone_Story2_Cavity_East, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, -2.8, 8.0,
    2.8, -2.8, 4.0,
    2.8, 2.8, 4.0,
    2.8, 2.8, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_East_InnerWall, Wall, Generic Interior Wall, Zone_Story2_Cavity_East, , Surface, Story2_Core_Wall_East, NoSun, NoWind, 0.5, 4,
    2.0, 2.0, 8.0,
    2.0, 2.0, 4.0,
    2.0, -2.0, 4.0,
    2.0, -2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_East_Floor, Floor, Generic Interior Floor, Zone_Story2_Cavity_East, , Surface, Story1_Cavity_East_Ceiling, NoSun, NoWind, 1.0, 4,
    2.0, -2.8, 4.0,
    2.0, 2.8, 4.0,
    2.8, 2.8, 4.0,
    2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_East_Roof, Roof, Generic Roof, Zone_Story2_Cavity_East, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, -2.8, 8.0,
    2.8, 2.8, 8.0,
    2.0, 2.8, 8.0,
    2.0, -2.8, 8.0;



BuildingSurface:Detailed,
    Story1_Cavity_North_OuterWall, Wall, Generic Exterior Wall, Zone_Story1_Cavity_North, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, 2.8, 4.0,
    2.8, 2.8, 2.0,
    -2.8, 2.8, 2.0,
    -2.8, 2.8, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_North_InnerWall, Wall, Generic Interior Wall, Zone_Story1_Cavity_North, , Surface, Story1_Core_Wall_North_Upper, NoSun, NoWind, 0.5, 4,
    -2.0, 2.0, 4.0,
    -2.0, 2.0, 2.0,
    2.0, 2.0, 2.0,
    2.0, 2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_North_Floor, Floor, Generic Interior Floor, Zone_Story1_Cavity_North, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    2.8, 2.8, 2.0,
    2.8, 2.0, 2.0,
    -2.8, 2.0, 2.0,
    -2.8, 2.8, 2.0;



BuildingSurface:Detailed,
    Story1_Cavity_North_Ceiling, Ceiling, Generic Interior Ceiling, Zone_Story1_Cavity_North, , Surface, Story2_Cavity_North_Floor, NoSun, NoWind, 1.0, 4,
    -2.8, 2.8, 4.0,
    -2.8, 2.0, 4.0,
    2.8, 2.0, 4.0,
    2.8, 2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_North_OuterWall, Wall, Generic Exterior Wall, Zone_Story2_Cavity_North, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    2.8, 2.8, 8.0,
    2.8, 2.8, 4.0,
    -2.8, 2.8, 4.0,
    -2.8, 2.8, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_North_InnerWall, Wall, Generic Interior Wall, Zone_Story2_Cavity_North, , Surface, Story2_Core_Wall_North, NoSun, NoWind, 0.5, 4,
    -2.0, 2.0, 8.0,
    -2.0, 2.0, 4.0,
    2.0, 2.0, 4.0,
    2.0, 2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_North_Floor, Floor, Generic Interior Floor, Zone_Story2_Cavity_North, , Surface, Story1_Cavity_North_Ceiling, NoSun, NoWind, 1.0, 4,
    2.8, 2.8, 4.0,
    2.8, 2.0, 4.0,
    -2.8, 2.0, 4.0,
    -2.8, 2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_North_Roof, Roof, Generic Roof, Zone_Story2_Cavity_North, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.8, 2.8, 8.0,
    -2.8, 2.0, 8.0,
    2.8, 2.0, 8.0,
    2.8, 2.8, 8.0;



BuildingSurface:Detailed,
    Story1_Cavity_West_OuterWall, Wall, Generic Exterior Wall, Zone_Story1_Cavity_West, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.8, 2.8, 4.0,
    -2.8, 2.8, 2.0,
    -2.8, -2.8, 2.0,
    -2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_West_InnerWall, Wall, Generic Interior Wall, Zone_Story1_Cavity_West, , Surface, Story1_Core_Wall_West_Upper, NoSun, NoWind, 0.5, 4,
    -2.0, -2.0, 4.0,
    -2.0, -2.0, 2.0,
    -2.0, 2.0, 2.0,
    -2.0, 2.0, 4.0;



BuildingSurface:Detailed,
    Story1_Cavity_West_Floor, Floor, Generic Interior Floor, Zone_Story1_Cavity_West, , Outdoors, , SunExposed, WindExposed, 1.0, 4,
    -2.8, -2.8, 2.0,
    -2.8, 2.8, 2.0,
    -2.0, 2.8, 2.0,
    -2.0, -2.8, 2.0;



BuildingSurface:Detailed,
    Story1_Cavity_West_Ceiling, Ceiling, Generic Interior Ceiling, Zone_Story1_Cavity_West, , Surface, Story2_Cavity_West_Floor, NoSun, NoWind, 1.0, 4,
    -2.0, -2.8, 4.0,
    -2.0, 2.8, 4.0,
    -2.8, 2.8, 4.0,
    -2.8, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_West_OuterWall, Wall, Generic Exterior Wall, Zone_Story2_Cavity_West, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.8, 2.8, 8.0,
    -2.8, 2.8, 4.0,
    -2.8, -2.8, 4.0,
    -2.8, -2.8, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_West_InnerWall, Wall, Generic Interior Wall, Zone_Story2_Cavity_West, , Surface, Story2_Core_Wall_West, NoSun, NoWind, 0.5, 4,
    -2.0, -2.0, 8.0,
    -2.0, -2.0, 4.0,
    -2.0, 2.0, 4.0,
    -2.0, 2.0, 8.0;



BuildingSurface:Detailed,
    Story2_Cavity_West_Floor, Floor, Generic Interior Floor, Zone_Story2_Cavity_West, , Surface, Story1_Cavity_West_Ceiling, NoSun, NoWind, 1.0, 4,
    -2.8, -2.8, 4.0,
    -2.8, 2.8, 4.0,
    -2.0, 2.8, 4.0,
    -2.0, -2.8, 4.0;



BuildingSurface:Detailed,
    Story2_Cavity_West_Roof, Roof, Generic Roof, Zone_Story2_Cavity_West, , Outdoors, , SunExposed, WindExposed, 0.5, 4,
    -2.0, -2.8, 8.0,
    -2.0, 2.8, 8.0,
    -2.8, 2.8, 8.0,
    -2.8, -2.8, 8.0;



FenestrationSurface:Detailed,
    Story1_Core_Win_South_Lower, Window, Generic Double Pane, Story1_Core_Wall_South_Lower, , , , 1.0, 4,
    -1.8974, -2.0, 2.0,
    -1.8974, -2.0, 0.1026,
    1.8974, -2.0, 0.1026,
    1.8974, -2.0, 2.0;



FenestrationSurface:Detailed,
    Story1_Core_Win_South_Upper, Window, Generic Double Pane, Story1_Core_Wall_South_Upper, Story1_Cavity_South_InnerWin, , , 1.0, 4,
    -1.8974, -2.0, 3.8974,
    -1.8974, -2.0, 2.0,
    1.8974, -2.0, 2.0,
    1.8974, -2.0, 3.8974;



FenestrationSurface:Detailed,
    Story1_Core_Win_East_Lower, Window, Generic Double Pane, Story1_Core_Wall_East_Lower, , , , 1.0, 4,
    2.0, -1.8974, 2.0,
    2.0, -1.8974, 0.1026,
    2.0, 1.8974, 0.1026,
    2.0, 1.8974, 2.0;



FenestrationSurface:Detailed,
    Story1_Core_Win_East_Upper, Window, Generic Double Pane, Story1_Core_Wall_East_Upper, Story1_Cavity_East_InnerWin, , , 1.0, 4,
    2.0, -1.8974, 3.8974,
    2.0, -1.8974, 2.0,
    2.0, 1.8974, 2.0,
    2.0, 1.8974, 3.8974;



FenestrationSurface:Detailed,
    Story1_Core_Win_North_Lower, Window, Generic Double Pane, Story1_Core_Wall_North_Lower, , , , 1.0, 4,
    1.8974, 2.0, 2.0,
    1.8974, 2.0, 0.1026,
    -1.8974, 2.0, 0.1026,
    -1.8974, 2.0, 2.0;



FenestrationSurface:Detailed,
    Story1_Core_Win_North_Upper, Window, Generic Double Pane, Story1_Core_Wall_North_Upper, Story1_Cavity_North_InnerWin, , , 1.0, 4,
    1.8974, 2.0, 3.8974,
    1.8974, 2.0, 2.0,
    -1.8974, 2.0, 2.0,
    -1.8974, 2.0, 3.8974;



FenestrationSurface:Detailed,
    Story1_Core_Win_West_Lower, Window, Generic Double Pane, Story1_Core_Wall_West_Lower, , , , 1.0, 4,
    -2.0, 1.8974, 2.0,
    -2.0, 1.8974, 0.1026,
    -2.0, -1.8974, 0.1026,
    -2.0, -1.8974, 2.0;



FenestrationSurface:Detailed,
    Story1_Core_Win_West_Upper, Window, Generic Double Pane, Story1_Core_Wall_West_Upper, Story1_Cavity_West_InnerWin, , , 1.0, 4,
    -2.0, 1.8974, 3.8974,
    -2.0, 1.8974, 2.0,
    -2.0, -1.8974, 2.0,
    -2.0, -1.8974, 3.8974;



FenestrationSurface:Detailed,
    Story2_Core_Win_South, Window, Generic Double Pane, Story2_Core_Wall_South, Story2_Cavity_South_InnerWin, , , 1.0, 4,
    -1.8974, -2.0, 7.8974,
    -1.8974, -2.0, 4.1026,
    1.8974, -2.0, 4.1026,
    1.8974, -2.0, 7.8974;



FenestrationSurface:Detailed,
    Story2_Core_Win_East, Window, Generic Double Pane, Story2_Core_Wall_East, Story2_Cavity_East_InnerWin, , , 1.0, 4,
    2.0, -1.8974, 7.8974,
    2.0, -1.8974, 4.1026,
    2.0, 1.8974, 4.1026,
    2.0, 1.8974, 7.8974;



FenestrationSurface:Detailed,
    Story2_Core_Win_North, Window, Generic Double Pane, Story2_Core_Wall_North, Story2_Cavity_North_InnerWin, , , 1.0, 4,
    1.8974, 2.0, 7.8974,
    1.8974, 2.0, 4.1026,
    -1.8974, 2.0, 4.1026,
    -1.8974, 2.0, 7.8974;



FenestrationSurface:Detailed,
    Story2_Core_Win_West, Window, Generic Double Pane, Story2_Core_Wall_West, Story2_Cavity_West_InnerWin, , , 1.0, 4,
    -2.0, 1.8974, 7.8974,
    -2.0, 1.8974, 4.1026,
    -2.0, -1.8974, 4.1026,
    -2.0, -1.8974, 7.8974;



FenestrationSurface:Detailed,
    Story1_Cavity_South_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_South_OuterWall, , , , 1.0, 4,
    -2.79, -2.8, 3.99,
    -2.79, -2.8, 2.01,
    2.79, -2.8, 2.01,
    2.79, -2.8, 3.99;



FenestrationSurface:Detailed,
    Story1_Cavity_South_FloorGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_South_Floor, , , , 1.0, 4,
    -2.79, -2.79, 2.0,
    -2.79, -2.01, 2.0,
    2.79, -2.01, 2.0,
    2.79, -2.79, 2.0;



FenestrationSurface:Detailed,
    Story1_Cavity_South_InnerWin, Window, Generic Double Pane, Story1_Cavity_South_InnerWall, Story1_Core_Win_South_Upper, , , 1.0, 4,
    1.8974, -2.0, 3.8974,
    1.8974, -2.0, 2.0,
    -1.8974, -2.0, 2.0,
    -1.8974, -2.0, 3.8974;



FenestrationSurface:Detailed,
    Story2_Cavity_South_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_South_OuterWall, , , , 1.0, 4,
    -2.79, -2.8, 7.99,
    -2.79, -2.8, 4.01,
    2.79, -2.8, 4.01,
    2.79, -2.8, 7.99;



FenestrationSurface:Detailed,
    Story2_Cavity_South_RoofGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_South_Roof, , , , 1.0, 4,
    2.79, -2.79, 8.0,
    2.79, -2.01, 8.0,
    -2.79, -2.01, 8.0,
    -2.79, -2.79, 8.0;



FenestrationSurface:Detailed,
    Story2_Cavity_South_InnerWin, Window, Generic Double Pane, Story2_Cavity_South_InnerWall, Story2_Core_Win_South, , , 1.0, 4,
    1.8974, -2.0, 7.8974,
    1.8974, -2.0, 4.1026,
    -1.8974, -2.0, 4.1026,
    -1.8974, -2.0, 7.8974;



FenestrationSurface:Detailed,
    Story1_Cavity_East_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_East_OuterWall, , , , 1.0, 4,
    2.8, -2.79, 3.99,
    2.8, -2.79, 2.01,
    2.8, 2.79, 2.01,
    2.8, 2.79, 3.99;



FenestrationSurface:Detailed,
    Story1_Cavity_East_FloorGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_East_Floor, , , , 1.0, 4,
    2.01, -2.79, 2.0,
    2.01, 2.79, 2.0,
    2.79, 2.79, 2.0,
    2.79, -2.79, 2.0;



FenestrationSurface:Detailed,
    Story1_Cavity_East_InnerWin, Window, Generic Double Pane, Story1_Cavity_East_InnerWall, Story1_Core_Win_East_Upper, , , 1.0, 4,
    2.0, 1.8974, 3.8974,
    2.0, 1.8974, 2.0,
    2.0, -1.8974, 2.0,
    2.0, -1.8974, 3.8974;



FenestrationSurface:Detailed,
    Story2_Cavity_East_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_East_OuterWall, , , , 1.0, 4,
    2.8, -2.79, 7.99,
    2.8, -2.79, 4.01,
    2.8, 2.79, 4.01,
    2.8, 2.79, 7.99;



FenestrationSurface:Detailed,
    Story2_Cavity_East_RoofGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_East_Roof, , , , 1.0, 4,
    2.79, -2.79, 8.0,
    2.79, 2.79, 8.0,
    2.01, 2.79, 8.0,
    2.01, -2.79, 8.0;



FenestrationSurface:Detailed,
    Story2_Cavity_East_InnerWin, Window, Generic Double Pane, Story2_Cavity_East_InnerWall, Story2_Core_Win_East, , , 1.0, 4,
    2.0, 1.8974, 7.8974,
    2.0, 1.8974, 4.1026,
    2.0, -1.8974, 4.1026,
    2.0, -1.8974, 7.8974;



FenestrationSurface:Detailed,
    Story1_Cavity_North_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_North_OuterWall, , , , 1.0, 4,
    2.79, 2.8, 3.99,
    2.79, 2.8, 2.01,
    -2.79, 2.8, 2.01,
    -2.79, 2.8, 3.99;



FenestrationSurface:Detailed,
    Story1_Cavity_North_FloorGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_North_Floor, , , , 1.0, 4,
    2.79, 2.79, 2.0,
    2.79, 2.01, 2.0,
    -2.79, 2.01, 2.0,
    -2.79, 2.79, 2.0;



FenestrationSurface:Detailed,
    Story1_Cavity_North_InnerWin, Window, Generic Double Pane, Story1_Cavity_North_InnerWall, Story1_Core_Win_North_Upper, , , 1.0, 4,
    -1.8974, 2.0, 3.8974,
    -1.8974, 2.0, 2.0,
    1.8974, 2.0, 2.0,
    1.8974, 2.0, 3.8974;



FenestrationSurface:Detailed,
    Story2_Cavity_North_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_North_OuterWall, , , , 1.0, 4,
    2.79, 2.8, 7.99,
    2.79, 2.8, 4.01,
    -2.79, 2.8, 4.01,
    -2.79, 2.8, 7.99;



FenestrationSurface:Detailed,
    Story2_Cavity_North_RoofGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_North_Roof, , , , 1.0, 4,
    -2.79, 2.79, 8.0,
    -2.79, 2.01, 8.0,
    2.79, 2.01, 8.0,
    2.79, 2.79, 8.0;



FenestrationSurface:Detailed,
    Story2_Cavity_North_InnerWin, Window, Generic Double Pane, Story2_Cavity_North_InnerWall, Story2_Core_Win_North, , , 1.0, 4,
    -1.8974, 2.0, 7.8974,
    -1.8974, 2.0, 4.1026,
    1.8974, 2.0, 4.1026,
    1.8974, 2.0, 7.8974;



FenestrationSurface:Detailed,
    Story1_Cavity_West_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_West_OuterWall, , , , 1.0, 4,
    -2.8, 2.79, 3.99,
    -2.8, 2.79, 2.01,
    -2.8, -2.79, 2.01,
    -2.8, -2.79, 3.99;



FenestrationSurface:Detailed,
    Story1_Cavity_West_FloorGlass, Window, DSF_Outer_LowE_Glazing, Story1_Cavity_West_Floor, , , , 1.0, 4,
    -2.79, -2.79, 2.0,
    -2.79, 2.79, 2.0,
    -2.01, 2.79, 2.0,
    -2.01, -2.79, 2.0;



FenestrationSurface:Detailed,
    Story1_Cavity_West_InnerWin, Window, Generic Double Pane, Story1_Cavity_West_InnerWall, Story1_Core_Win_West_Upper, , , 1.0, 4,
    -2.0, -1.8974, 3.8974,
    -2.0, -1.8974, 2.0,
    -2.0, 1.8974, 2.0,
    -2.0, 1.8974, 3.8974;



FenestrationSurface:Detailed,
    Story2_Cavity_West_OuterGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_West_OuterWall, , , , 1.0, 4,
    -2.8, 2.79, 7.99,
    -2.8, 2.79, 4.01,
    -2.8, -2.79, 4.01,
    -2.8, -2.79, 7.99;



FenestrationSurface:Detailed,
    Story2_Cavity_West_RoofGlass, Window, DSF_Outer_LowE_Glazing, Story2_Cavity_West_Roof, , , , 1.0, 4,
    -2.01, -2.79, 8.0,
    -2.01, 2.79, 8.0,
    -2.79, 2.79, 8.0,
    -2.79, -2.79, 8.0;



FenestrationSurface:Detailed,
    Story2_Cavity_West_InnerWin, Window, Generic Double Pane, Story2_Cavity_West_InnerWall, Story2_Core_Win_West, , , 1.0, 4,
    -2.0, -1.8974, 7.8974,
    -2.0, -1.8974, 4.1026,
    -2.0, 1.8974, 4.1026,
    -2.0, 1.8974, 7.8974;



! =========================================================
! Thermostats & Ideal Loads HVAC for Core Zones
! =========================================================
ThermostatSetpoint:DualSetpoint,
    Core_Dual_Thermostat_Setpoint,
    SmallOffice Building_Setpoint_HtgSetp Schedule,
    SmallOffice Building_Setpoint_ClgSetp Schedule;



ZoneControl:Thermostat,
    Zone_Story1_Core Thermostat, Zone_Story1_Core, Core Thermostat Control Type Schedule, ThermostatSetpoint:DualSetpoint, Core_Dual_Thermostat_Setpoint;

ZoneHVAC:EquipmentConnections,
    Zone_Story1_Core, Zone_Story1_Core Equipment List, Zone_Story1_Core Direct Air Inlet Node List, , Zone_Story1_Core Zone Air Node, Zone_Story1_Core Return Air Node List;

ZoneHVAC:EquipmentList,
    Zone_Story1_Core Equipment List, SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Zone_Story1_Core Ideal Loads Air System, 1, 1;

ZoneHVAC:IdealLoadsAirSystem,
    Zone_Story1_Core Ideal Loads Air System, , Zone_Story1_Core Supply Air Node, , , 50, 13, , , LimitCapacity, Autosize, Autosize, LimitFlowRateAndCapacity, Autosize, Autosize, , , None, , , SmallOffice Building_Ventilation, , None, DifferentialDryBulb, , 0, 0;

NodeList,
    Zone_Story1_Core Direct Air Inlet Node List, Zone_Story1_Core Supply Air Node;

NodeList,
    Zone_Story1_Core Return Air Node List, Zone_Story1_Core Return Air Node;



ZoneControl:Thermostat,
    Zone_Story2_Core Thermostat, Zone_Story2_Core, Core Thermostat Control Type Schedule, ThermostatSetpoint:DualSetpoint, Core_Dual_Thermostat_Setpoint;

ZoneHVAC:EquipmentConnections,
    Zone_Story2_Core, Zone_Story2_Core Equipment List, Zone_Story2_Core Direct Air Inlet Node List, , Zone_Story2_Core Zone Air Node, Zone_Story2_Core Return Air Node List;

ZoneHVAC:EquipmentList,
    Zone_Story2_Core Equipment List, SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Zone_Story2_Core Ideal Loads Air System, 1, 1;

ZoneHVAC:IdealLoadsAirSystem,
    Zone_Story2_Core Ideal Loads Air System, , Zone_Story2_Core Supply Air Node, , , 50, 13, , , LimitCapacity, Autosize, Autosize, LimitFlowRateAndCapacity, Autosize, Autosize, , , None, , , SmallOffice Building_Ventilation, , None, DifferentialDryBulb, , 0, 0;

NodeList,
    Zone_Story2_Core Direct Air Inlet Node List, Zone_Story2_Core Supply Air Node;

NodeList,
    Zone_Story2_Core Return Air Node List, Zone_Story2_Core Return Air Node;



Schedule:Compact,
    Core Thermostat Control Type Schedule,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;



ZoneVentilation:DesignFlowRate,
    Story1_Cavity_South_BottomInletVent,
    Zone_Story1_Cavity_South,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;

ZoneVentilation:DesignFlowRate,
    Story2_Cavity_South_TopOutletVent,
    Zone_Story2_Cavity_South,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;



ZoneVentilation:DesignFlowRate,
    Story1_Cavity_East_BottomInletVent,
    Zone_Story1_Cavity_East,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;

ZoneVentilation:DesignFlowRate,
    Story2_Cavity_East_TopOutletVent,
    Zone_Story2_Cavity_East,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;



ZoneVentilation:DesignFlowRate,
    Story1_Cavity_North_BottomInletVent,
    Zone_Story1_Cavity_North,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;

ZoneVentilation:DesignFlowRate,
    Story2_Cavity_North_TopOutletVent,
    Zone_Story2_Cavity_North,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;



ZoneVentilation:DesignFlowRate,
    Story1_Cavity_West_BottomInletVent,
    Zone_Story1_Cavity_West,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;

ZoneVentilation:DesignFlowRate,
    Story2_Cavity_West_TopOutletVent,
    Zone_Story2_Cavity_West,
    SmallOffice Building_Infiltration Schedule,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    Natural,
    0.0,
    0.7,
    1.0, 0.0, 0.0, 0.0,
    18.0, , 40.0, , 40.0;



People,
    Zone_Story1_Core_People, Zone_Story1_Core, SmallOffice Building_People_Occ Schedule, People/Area, , 0.0791972352884191, , 0.3, , SmallOffice Building_People_Act Schedule;

Lights,
    Zone_Story1_Core_Lighting, Zone_Story1_Core, SmallOffice Building_Lighting Schedule, Watts/Area, , 6.895850232873, , 0.4, 0.4, 0.2, 1, General;

ElectricEquipment,
    Zone_Story1_Core_Equipment, Zone_Story1_Core, SmallOffice Building_Electric Equipment Schedule, Watts/Area, , 6.500191550146, , 0.0, 0.5, 0.0, Electric Equipment;

ZoneInfiltration:DesignFlowRate,
    Zone_Story1_Core_Infiltration, Zone_Story1_Core, SmallOffice Building_Infiltration Schedule, Flow/ExteriorArea, , , 0.00056896056896, , 1, 0, 0, , Outdoor;



People,
    Zone_Story2_Core_People, Zone_Story2_Core, SmallOffice Building_People_Occ Schedule, People/Area, , 0.0791972352884191, , 0.3, , SmallOffice Building_People_Act Schedule;

Lights,
    Zone_Story2_Core_Lighting, Zone_Story2_Core, SmallOffice Building_Lighting Schedule, Watts/Area, , 6.895850232873, , 0.4, 0.4, 0.2, 1, General;

ElectricEquipment,
    Zone_Story2_Core_Equipment, Zone_Story2_Core, SmallOffice Building_Electric Equipment Schedule, Watts/Area, , 6.500191550146, , 0.0, 0.5, 0.0, Electric Equipment;

ZoneInfiltration:DesignFlowRate,
    Zone_Story2_Core_Infiltration, Zone_Story2_Core, SmallOffice Building_Infiltration Schedule, Flow/ExteriorArea, , , 0.00056896056896, , 1, 0, 0, , Outdoor;



! =========================================================
! Key Output Variables for DSF Analysis
! =========================================================
Output:Variable, *, Zone Mean Air Temperature, Hourly;
Output:Variable, *, Zone Outdoor Air Drybulb Temperature, Hourly;
Output:Variable, *, Zone Ventilation Mass Flow Rate, Hourly;
Output:Variable, *, Surface Inside Face Temperature, Hourly;
Output:Variable, *, Surface Outside Face Temperature, Hourly;


! ==========================================================================
! HIGH-FIDELITY EQUIVALENT ONE-DIODE PERFORMANCE (Shinsung SolarSkin 390W)
! ==========================================================================
PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,  !- Name
    CrystallineSilicon,           !- Cell type
    66,                           !- Number of Cells in Series
    2.186184,                     !- Active Area {m2}
    0.85,                         !- Transmittance Absorptance Product
    1.12,                         !- Semiconductor Bandgap {eV}
    500.0,                        !- Shunt Resistance {ohms}
    10.42,                        !- Short Circuit Current {A}
    46.64,                        !- Open Circuit Voltage {V}
    25,                           !- Reference Temperature {C}
    1000,                         !- Reference Insolation {W/m2}
    9.99,                         !- Module Current at Maximum Power {A}
    39.11,                        !- Module Voltage at Maximum Power {V}
    0.006252,                     !- Temperature Coefficient of Short Circuit Current {A/K}
    -0.139920,                    !- Temperature Coefficient of Open Circuit Voltage {V/K}
    20,                           !- Nominal Operating Cell Temperature Test Ambient Temperature {C}
    45.0,                         !- Nominal Operating Cell Temperature Test Cell Temperature {C}
    800,                          !- Nominal Operating Cell Temperature Test Insolation {W/m2}
    80.0,                         !- Module Heat Loss Coefficient {W/m2-K}
    50000;                        !- Maximum Power Point Tracking Voltage {V}

! ==========================================================================
! 8 TRANSPARENT BIPV GENERATORS ATTACHED TO OUTER GLASS SURFACES (40% STPV)
! ==========================================================================
! 1F Outer Glass (Gross Area = 11.048 m2, 60% PV cell coverage = 6.6288 m2, Module factor = 3.0320)
Generator:Photovoltaic,
    Generator_BIPV_1F_South,
    Story1_Cavity_South_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    3.0320,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_1F_East,
    Story1_Cavity_East_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    3.0320,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_1F_North,
    Story1_Cavity_North_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    3.0320,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_1F_West,
    Story1_Cavity_West_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    3.0320,
    1.0;

! 2F Outer Glass (Gross Area = 22.208 m2, 60% PV cell coverage = 13.3248 m2, Module factor = 6.0950)
Generator:Photovoltaic,
    Generator_BIPV_2F_South,
    Story2_Cavity_South_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    6.0950,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_2F_East,
    Story2_Cavity_East_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    6.0950,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_2F_North,
    Story2_Cavity_North_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    6.0950,
    1.0;

Generator:Photovoltaic,
    Generator_BIPV_2F_West,
    Story2_Cavity_West_OuterGlass,
    PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,
    Decoupled,
    6.0950,
    1.0;

! ==========================================================================
! ELECTRIC LOAD CENTER & INVERTER SYSTEM
! ==========================================================================
ElectricLoadCenter:Generators,
    BIPV_Generator_List,
    Generator_BIPV_1F_South, Generator:Photovoltaic, 20000, , ,
    Generator_BIPV_1F_East,  Generator:Photovoltaic, 20000, , ,
    Generator_BIPV_1F_North, Generator:Photovoltaic, 20000, , ,
    Generator_BIPV_1F_West,  Generator:Photovoltaic, 20000, , ,
    Generator_BIPV_2F_South, Generator:Photovoltaic, 40000, , ,
    Generator_BIPV_2F_East,  Generator:Photovoltaic, 40000, , ,
    Generator_BIPV_2F_North, Generator:Photovoltaic, 40000, , ,
    Generator_BIPV_2F_West,  Generator:Photovoltaic, 40000;

ElectricLoadCenter:Inverter:Simple,
    BIPV_Inverter,
    ,
    ,
    0.10,
    0.96;

ElectricLoadCenter:Distribution,
    BIPV_ElectricLoadCenter,
    BIPV_Generator_List,
    Baseload,
    0,
    ,
    ,
    DirectCurrentWithInverter,
    BIPV_Inverter;

Output:Variable, *, Generator Produced DC Electricity Energy, Timestep;
Output:Variable, *, Inverter Electricity Production Energy, Timestep;
