    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_08,                   !- Name
    Shade_1_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_09,                   !- Name
    Shade_1_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_10,                   !- Name
    Shade_1_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_11,                   !- Name
    Shade_1_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_12,                   !- Name
    Shade_1_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_13,                   !- Name
    Shade_1_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_14,                   !- Name
    Shade_1_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_15,                   !- Name
    Shade_1_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_16,                   !- Name
    Shade_1_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_01,                   !- Name
    Shade_2_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_02,                   !- Name
    Shade_2_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_03,                   !- Name
    Shade_2_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_04,                   !- Name
    Shade_2_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_05,                   !- Name
    Shade_2_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_06,                   !- Name
    Shade_2_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_07,                   !- Name
    Shade_2_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_08,                   !- Name
    Shade_2_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_09,                   !- Name
    Shade_2_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_10,                   !- Name
    Shade_2_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_11,                   !- Name
    Shade_2_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_12,                   !- Name
    Shade_2_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_13,                   !- Name
    Shade_2_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_14,                   !- Name
    Shade_2_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_15,                   !- Name
    Shade_2_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_16,                   !- Name
    Shade_2_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_01,                   !- Name
    Shade_2_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_02,                   !- Name
    Shade_2_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_03,                   !- Name
    Shade_2_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_04,                   !- Name
    Shade_2_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_05,                   !- Name
    Shade_2_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_06,                   !- Name
    Shade_2_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_07,                   !- Name
    Shade_2_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_08,                   !- Name
    Shade_2_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_09,                   !- Name
    Shade_2_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_10,                   !- Name
    Shade_2_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_11,                   !- Name
    Shade_2_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_12,                   !- Name
    Shade_2_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_13,                   !- Name
    Shade_2_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_14,                   !- Name
    Shade_2_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_15,                   !- Name
    Shade_2_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_16,                   !- Name
    Shade_2_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_01,                   !- Name
    Shade_2_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_02,                   !- Name
    Shade_2_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_03,                   !- Name
    Shade_2_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_04,                   !- Name
    Shade_2_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_05,                   !- Name
    Shade_2_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_06,                   !- Name
    Shade_2_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_07,                   !- Name
    Shade_2_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_08,                   !- Name
    Shade_2_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_09,                   !- Name
    Shade_2_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_10,                   !- Name
    Shade_2_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_11,                   !- Name
    Shade_2_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_12,                   !- Name
    Shade_2_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_13,                   !- Name
    Shade_2_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_14,                   !- Name
    Shade_2_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_15,                   !- Name
    Shade_2_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_16,                   !- Name
    Shade_2_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_01,                   !- Name
    Shade_2_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_02,                   !- Name
    Shade_2_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_03,                   !- Name
    Shade_2_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_04,                   !- Name
    Shade_2_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_05,                   !- Name
    Shade_2_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_06,                   !- Name
    Shade_2_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_07,                   !- Name
    Shade_2_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_08,                   !- Name
    Shade_2_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_09,                   !- Name
    Shade_2_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_10,                   !- Name
    Shade_2_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_11,                   !- Name
    Shade_2_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_12,                   !- Name
    Shade_2_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_13,                   !- Name
    Shade_2_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_14,                   !- Name
    Shade_2_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_15,                   !- Name
    Shade_2_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_16,                   !- Name
    Shade_2_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_01,                   !- Name
    Shade_2_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_02,                   !- Name
    Shade_2_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_03,                   !- Name
    Shade_2_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_04,                   !- Name
    Shade_2_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_05,                   !- Name
    Shade_2_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_06,                   !- Name
    Shade_2_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_07,                   !- Name
    Shade_2_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_08,                   !- Name
    Shade_2_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_09,                   !- Name
    Shade_2_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_10,                   !- Name
    Shade_2_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_11,                   !- Name
    Shade_2_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_12,                   !- Name
    Shade_2_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_13,                   !- Name
    Shade_2_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_14,                   !- Name
    Shade_2_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_15,                   !- Name
    Shade_2_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_16,                   !- Name
    Shade_2_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_01,                   !- Name
    Shade_2_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_02,                   !- Name
    Shade_2_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_03,                   !- Name
    Shade_2_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_04,                   !- Name
    Shade_2_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_05,                   !- Name
    Shade_2_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_06,                   !- Name
    Shade_2_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_07,                   !- Name
    Shade_2_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_08,                   !- Name
    Shade_2_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_09,                   !- Name
    Shade_2_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_10,                   !- Name
    Shade_2_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_11,                   !- Name
    Shade_2_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_12,                   !- Name
    Shade_2_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_13,                   !- Name
    Shade_2_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_14,                   !- Name
    Shade_2_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_15,                   !- Name
    Shade_2_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_16,                   !- Name
    Shade_2_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_01,                   !- Name
    Shade_2_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_02,                   !- Name
    Shade_2_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_03,                   !- Name
    Shade_2_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_04,                   !- Name
    Shade_2_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_05,                   !- Name
    Shade_2_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_06,                   !- Name
    Shade_2_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_07,                   !- Name
    Shade_2_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_08,                   !- Name
    Shade_2_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_09,                   !- Name
    Shade_2_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_10,                   !- Name
    Shade_2_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_11,                   !- Name
    Shade_2_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_12,                   !- Name
    Shade_2_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_13,                   !- Name
    Shade_2_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_14,                   !- Name
    Shade_2_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_15,                   !- Name
    Shade_2_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_16,                   !- Name
    Shade_2_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_01,                   !- Name
    Shade_2_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_02,                   !- Name
    Shade_2_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_03,                   !- Name
    Shade_2_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_04,                   !- Name
    Shade_2_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_05,                   !- Name
    Shade_2_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_06,                   !- Name
    Shade_2_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_07,                   !- Name
    Shade_2_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_08,                   !- Name
    Shade_2_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_09,                   !- Name
    Shade_2_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_10,                   !- Name
    Shade_2_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_11,                   !- Name
    Shade_2_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_12,                   !- Name
    Shade_2_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_13,                   !- Name
    Shade_2_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_14,                   !- Name
    Shade_2_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_15,                   !- Name
    Shade_2_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_16,                   !- Name
    Shade_2_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_01,                   !- Name
    Shade_2_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_02,                   !- Name
    Shade_2_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_03,                   !- Name
    Shade_2_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_04,                   !- Name
    Shade_2_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_05,                   !- Name
    Shade_2_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_06,                   !- Name
    Shade_2_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_07,                   !- Name
    Shade_2_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_08,                   !- Name
    Shade_2_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_09,                   !- Name
    Shade_2_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_10,                   !- Name
    Shade_2_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_11,                   !- Name
    Shade_2_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_12,                   !- Name
    Shade_2_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_13,                   !- Name
    Shade_2_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_14,                   !- Name
    Shade_2_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_15,                   !- Name
    Shade_2_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_16,                   !- Name
    Shade_2_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_01,                   !- Name
    Shade_2_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_02,                   !- Name
    Shade_2_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_03,                   !- Name
    Shade_2_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_04,                   !- Name
    Shade_2_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_05,                   !- Name
    Shade_2_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_06,                   !- Name
    Shade_2_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_07,                   !- Name
    Shade_2_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_08,                   !- Name
    Shade_2_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_09,                   !- Name
    Shade_2_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_10,                   !- Name
    Shade_2_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_11,                   !- Name
    Shade_2_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_12,                   !- Name
    Shade_2_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_13,                   !- Name
    Shade_2_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_14,                   !- Name
    Shade_2_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_15,                   !- Name
    Shade_2_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_16,                   !- Name
    Shade_2_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_01,                   !- Name
    Shade_3_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_02,                   !- Name
    Shade_3_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Total Heat Capacity {J/m2-K}

! ==========================================
! GENERATOR:PHOTOVOLTAIC OBJECTS (Equivalent One-Diode)
! ==========================================

Generator:Photovoltaic,
    PV_3_00_03,                   !- Name
    Shade_3_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_04,                   !- Name
    Shade_3_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_05,                   !- Name
    Shade_3_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_06,                   !- Name
    Shade_3_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_07,                   !- Name
    Shade_3_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_08,                   !- Name
    Shade_3_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_09,                   !- Name
    Shade_3_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_10,                   !- Name
    Shade_3_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_11,                   !- Name
    Shade_3_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_12,                   !- Name
    Shade_3_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_13,                   !- Name
    Shade_3_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_14,                   !- Name
    Shade_3_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_15,                   !- Name
    Shade_3_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_16,                   !- Name
    Shade_3_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_01,                   !- Name
    Shade_3_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_02,                   !- Name
    Shade_3_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_03,                   !- Name
    Shade_3_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_04,                   !- Name
    Shade_3_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_05,                   !- Name
    Shade_3_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_06,                   !- Name
    Shade_3_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_07,                   !- Name
    Shade_3_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_08,                   !- Name
    Shade_3_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_09,                   !- Name
    Shade_3_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_10,                   !- Name
    Shade_3_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_11,                   !- Name
    Shade_3_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_12,                   !- Name
    Shade_3_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_13,                   !- Name
    Shade_3_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_14,                   !- Name
    Shade_3_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_15,                   !- Name
    Shade_3_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_16,                   !- Name
    Shade_3_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_01,                   !- Name
    Shade_3_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_02,                   !- Name
    Shade_3_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_03,                   !- Name
    Shade_3_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_04,                   !- Name
    Shade_3_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_05,                   !- Name
    Shade_3_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_06,                   !- Name
    Shade_3_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_07,                   !- Name
    Shade_3_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_08,                   !- Name
    Shade_3_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_09,                   !- Name
    Shade_3_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_10,                   !- Name
    Shade_3_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_11,                   !- Name
    Shade_3_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_12,                   !- Name
    Shade_3_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_13,                   !- Name
    Shade_3_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_14,                   !- Name
    Shade_3_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_15,                   !- Name
    Shade_3_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_16,                   !- Name
    Shade_3_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_01,                   !- Name
    Shade_3_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_02,                   !- Name
    Shade_3_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_03,                   !- Name
    Shade_3_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_04,                   !- Name
    Shade_3_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_05,                   !- Name
    Shade_3_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_06,                   !- Name
    Shade_3_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_07,                   !- Name
    Shade_3_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_08,                   !- Name
    Shade_3_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_09,                   !- Name
    Shade_3_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_10,                   !- Name
    Shade_3_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_11,                   !- Name
    Shade_3_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_12,                   !- Name
    Shade_3_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_13,                   !- Name
    Shade_3_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_14,                   !- Name
    Shade_3_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_15,                   !- Name
    Shade_3_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_16,                   !- Name
    Shade_3_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_01,                   !- Name
    Shade_3_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_02,                   !- Name
    Shade_3_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_03,                   !- Name
    Shade_3_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_04,                   !- Name
    Shade_3_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_05,                   !- Name
    Shade_3_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_06,                   !- Name
    Shade_3_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_07,                   !- Name
    Shade_3_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_08,                   !- Name
    Shade_3_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_09,                   !- Name
    Shade_3_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_10,                   !- Name
    Shade_3_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_11,                   !- Name
    Shade_3_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_12,                   !- Name
    Shade_3_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_13,                   !- Name
    Shade_3_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_14,                   !- Name
    Shade_3_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_15,                   !- Name
    Shade_3_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_16,                   !- Name
    Shade_3_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_01,                   !- Name
    Shade_3_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_02,                   !- Name
    Shade_3_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_03,                   !- Name
    Shade_3_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_04,                   !- Name
    Shade_3_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_05,                   !- Name
    Shade_3_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_06,                   !- Name
    Shade_3_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_07,                   !- Name
    Shade_3_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_08,                   !- Name
    Shade_3_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_09,                   !- Name
    Shade_3_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_10,                   !- Name
    Shade_3_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_11,                   !- Name
    Shade_3_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_12,                   !- Name
    Shade_3_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_13,                   !- Name
    Shade_3_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_14,                   !- Name
    Shade_3_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_15,                   !- Name
    Shade_3_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_16,                   !- Name
    Shade_3_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_01,                   !- Name
    Shade_3_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_02,                   !- Name
    Shade_3_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_03,                   !- Name
    Shade_3_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_04,                   !- Name
    Shade_3_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_05,                   !- Name
    Shade_3_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_06,                   !- Name
    Shade_3_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_07,                   !- Name
    Shade_3_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_08,                   !- Name
    Shade_3_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_09,                   !- Name
    Shade_3_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_10,                   !- Name
    Shade_3_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_11,                   !- Name
    Shade_3_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_12,                   !- Name
    Shade_3_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_13,                   !- Name
    Shade_3_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_14,                   !- Name
    Shade_3_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_15,                   !- Name
    Shade_3_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_16,                   !- Name
    Shade_3_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_01,                   !- Name
    Shade_3_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_02,                   !- Name
    Shade_3_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_03,                   !- Name
    Shade_3_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_04,                   !- Name
    Shade_3_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_05,                   !- Name
    Shade_3_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_06,                   !- Name
    Shade_3_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_07,                   !- Name
    Shade_3_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_08,                   !- Name
    Shade_3_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_09,                   !- Name
    Shade_3_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_10,                   !- Name
    Shade_3_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_11,                   !- Name
    Shade_3_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_12,                   !- Name
    Shade_3_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_13,                   !- Name
    Shade_3_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_14,                   !- Name
    Shade_3_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_15,                   !- Name
    Shade_3_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_16,                   !- Name
    Shade_3_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_01,                   !- Name
    Shade_3_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_02,                   !- Name
    Shade_3_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_03,                   !- Name
    Shade_3_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_04,                   !- Name
    Shade_3_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_05,                   !- Name
    Shade_3_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_06,                   !- Name
    Shade_3_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_07,                   !- Name
    Shade_3_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_08,                   !- Name
    Shade_3_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_09,                   !- Name
    Shade_3_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_10,                   !- Name
    Shade_3_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_11,                   !- Name
    Shade_3_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_12,                   !- Name
    Shade_3_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_13,                   !- Name
    Shade_3_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_14,                   !- Name
    Shade_3_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_15,                   !- Name
    Shade_3_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_16,                   !- Name
    Shade_3_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_01,                   !- Name
    Shade_3_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_02,                   !- Name
    Shade_3_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_03,                   !- Name
    Shade_3_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_04,                   !- Name
    Shade_3_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_05,                   !- Name
    Shade_3_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_06,                   !- Name
    Shade_3_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_07,                   !- Name
    Shade_3_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_08,                   !- Name
    Shade_3_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_09,                   !- Name
    Shade_3_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_10,                   !- Name
    Shade_3_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_11,                   !- Name
    Shade_3_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_12,                   !- Name
    Shade_3_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_13,                   !- Name
    Shade_3_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_14,                   !- Name
    Shade_3_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_15,                   !- Name
    Shade_3_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_16,                   !- Name
    Shade_3_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_01,                   !- Name
    Shade_4_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_02,                   !- Name
    Shade_4_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_03,                   !- Name
    Shade_4_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_04,                   !- Name
    Shade_4_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_05,                   !- Name
    Shade_4_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_06,                   !- Name
    Shade_4_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_07,                   !- Name
    Shade_4_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_08,                   !- Name
    Shade_4_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_09,                   !- Name
    Shade_4_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_10,                   !- Name
    Shade_4_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_11,                   !- Name
    Shade_4_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_12,                   !- Name
    Shade_4_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_13,                   !- Name
    Shade_4_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_14,                   !- Name
    Shade_4_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_15,                   !- Name
    Shade_4_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_16,                   !- Name
    Shade_4_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_01,                   !- Name
    Shade_4_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_02,                   !- Name
    Shade_4_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_03,                   !- Name
    Shade_4_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_04,                   !- Name
    Shade_4_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_05,                   !- Name
    Shade_4_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_06,                   !- Name
    Shade_4_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_07,                   !- Name
    Shade_4_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_08,                   !- Name
    Shade_4_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_09,                   !- Name
    Shade_4_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_10,                   !- Name
    Shade_4_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_11,                   !- Name
    Shade_4_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_12,                   !- Name
    Shade_4_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_13,                   !- Name
    Shade_4_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_14,                   !- Name
    Shade_4_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_15,                   !- Name
    Shade_4_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_16,                   !- Name
    Shade_4_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_01,                   !- Name
    Shade_4_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_02,                   !- Name
    Shade_4_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_03,                   !- Name
    Shade_4_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_04,                   !- Name
    Shade_4_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_05,                   !- Name
    Shade_4_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_06,                   !- Name
    Shade_4_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_07,                   !- Name
    Shade_4_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_08,                   !- Name
    Shade_4_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_09,                   !- Name
    Shade_4_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_10,                   !- Name
    Shade_4_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_11,                   !- Name
    Shade_4_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_12,                   !- Name
    Shade_4_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_13,                   !- Name
    Shade_4_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_14,                   !- Name
    Shade_4_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_15,                   !- Name
    Shade_4_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_16,                   !- Name
    Shade_4_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_01,                   !- Name
    Shade_4_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_02,                   !- Name
    Shade_4_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_03,                   !- Name
    Shade_4_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_04,                   !- Name
    Shade_4_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_05,                   !- Name
    Shade_4_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_06,                   !- Name
    Shade_4_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_07,                   !- Name
    Shade_4_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_08,                   !- Name
    Shade_4_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_09,                   !- Name
    Shade_4_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_10,                   !- Name
    Shade_4_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_11,                   !- Name
    Shade_4_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_12,                   !- Name
    Shade_4_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_13,                   !- Name
    Shade_4_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_14,                   !- Name
    Shade_4_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_15,                   !- Name
    Shade_4_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_16,                   !- Name
    Shade_4_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_01,                   !- Name
    Shade_4_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_02,                   !- Name
    Shade_4_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_03,                   !- Name
    Shade_4_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_04,                   !- Name
    Shade_4_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_05,                   !- Name
    Shade_4_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_06,                   !- Name
    Shade_4_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_07,                   !- Name
    Shade_4_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_08,                   !- Name
    Shade_4_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_09,                   !- Name
    Shade_4_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_10,                   !- Name
    Shade_4_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_11,                   !- Name
    Shade_4_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_12,                   !- Name
    Shade_4_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_13,                   !- Name
    Shade_4_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_14,                   !- Name
    Shade_4_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_15,                   !- Name
    Shade_4_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_16,                   !- Name
    Shade_4_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_01,                   !- Name
    Shade_4_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_02,                   !- Name
    Shade_4_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_03,                   !- Name
    Shade_4_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_04,                   !- Name
    Shade_4_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_05,                   !- Name
    Shade_4_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_06,                   !- Name
    Shade_4_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_07,                   !- Name
    Shade_4_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_08,                   !- Name
    Shade_4_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_09,                   !- Name
    Shade_4_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_10,                   !- Name
    Shade_4_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_11,                   !- Name
    Shade_4_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_12,                   !- Name
    Shade_4_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_13,                   !- Name
    Shade_4_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_14,                   !- Name
    Shade_4_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_15,                   !- Name
    Shade_4_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_16,                   !- Name
    Shade_4_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_01,                   !- Name
    Shade_4_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_02,                   !- Name
    Shade_4_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_03,                   !- Name
    Shade_4_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_04,                   !- Name
    Shade_4_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_05,                   !- Name
    Shade_4_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_06,                   !- Name
    Shade_4_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_07,                   !- Name
    Shade_4_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_08,                   !- Name
    Shade_4_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_09,                   !- Name
    Shade_4_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_10,                   !- Name
    Shade_4_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_11,                   !- Name
    Shade_4_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_12,                   !- Name
    Shade_4_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_13,                   !- Name
    Shade_4_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_14,                   !- Name
    Shade_4_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_15,                   !- Name
    Shade_4_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_60_16,                   !- Name
    Shade_4_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_01,                   !- Name
    Shade_4_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_02,                   !- Name
    Shade_4_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_03,                   !- Name
    Shade_4_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_04,                   !- Name
    Shade_4_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_05,                   !- Name
    Shade_4_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_06,                   !- Name
    Shade_4_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_07,                   !- Name
    Shade_4_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_08,                   !- Name
    Shade_4_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_09,                   !- Name
    Shade_4_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_10,                   !- Name
    Shade_4_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_11,                   !- Name
    Shade_4_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_12,                   !- Name
    Shade_4_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_13,                   !- Name
    Shade_4_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_14,                   !- Name
    Shade_4_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_15,                   !- Name
    Shade_4_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_70_16,                   !- Name
    Shade_4_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_01,                   !- Name
    Shade_4_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_02,                   !- Name
    Shade_4_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_03,                   !- Name
    Shade_4_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_04,                   !- Name
    Shade_4_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_05,                   !- Name
    Shade_4_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_06,                   !- Name
    Shade_4_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_07,                   !- Name
    Shade_4_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_08,                   !- Name
    Shade_4_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_09,                   !- Name
    Shade_4_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_10,                   !- Name
    Shade_4_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_11,                   !- Name
    Shade_4_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_12,                   !- Name
    Shade_4_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_13,                   !- Name
    Shade_4_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_14,                   !- Name
    Shade_4_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_15,                   !- Name
    Shade_4_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_80_16,                   !- Name
    Shade_4_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_01,                   !- Name
    Shade_4_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_02,                   !- Name
    Shade_4_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_03,                   !- Name
    Shade_4_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_04,                   !- Name
    Shade_4_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_05,                   !- Name
    Shade_4_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_06,                   !- Name
    Shade_4_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_07,                   !- Name
    Shade_4_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_08,                   !- Name
    Shade_4_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_09,                   !- Name
    Shade_4_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_10,                   !- Name
    Shade_4_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_11,                   !- Name
    Shade_4_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_12,                   !- Name
    Shade_4_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_13,                   !- Name
    Shade_4_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_14,                   !- Name
    Shade_4_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_15,                   !- Name
    Shade_4_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_90_16,                   !- Name
    Shade_4_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_01,                   !- Name
    Shade_5_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_02,                   !- Name
    Shade_5_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_03,                   !- Name
    Shade_5_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_04,                   !- Name
    Shade_5_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_05,                   !- Name
    Shade_5_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_06,                   !- Name
    Shade_5_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_07,                   !- Name
    Shade_5_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_08,                   !- Name
    Shade_5_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_09,                   !- Name
    Shade_5_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_10,                   !- Name
    Shade_5_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_11,                   !- Name
    Shade_5_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_12,                   !- Name
    Shade_5_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_13,                   !- Name
    Shade_5_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_14,                   !- Name
    Shade_5_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_15,                   !- Name
    Shade_5_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_00_16,                   !- Name
    Shade_5_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_01,                   !- Name
    Shade_5_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_02,                   !- Name
    Shade_5_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_03,                   !- Name
    Shade_5_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_04,                   !- Name
    Shade_5_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_05,                   !- Name
    Shade_5_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_06,                   !- Name
    Shade_5_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_07,                   !- Name
    Shade_5_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_08,                   !- Name
    Shade_5_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_09,                   !- Name
    Shade_5_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_10,                   !- Name
    Shade_5_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_11,                   !- Name
    Shade_5_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_12,                   !- Name
    Shade_5_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_13,                   !- Name
    Shade_5_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_14,                   !- Name
    Shade_5_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_15,                   !- Name
    Shade_5_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_10_16,                   !- Name
    Shade_5_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_01,                   !- Name
    Shade_5_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_02,                   !- Name
    Shade_5_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_03,                   !- Name
    Shade_5_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_04,                   !- Name
    Shade_5_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_05,                   !- Name
    Shade_5_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_06,                   !- Name
    Shade_5_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_07,                   !- Name
    Shade_5_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_08,                   !- Name
    Shade_5_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_09,                   !- Name
    Shade_5_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_10,                   !- Name
    Shade_5_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_11,                   !- Name
    Shade_5_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_12,                   !- Name
    Shade_5_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_13,                   !- Name
    Shade_5_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_14,                   !- Name
    Shade_5_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_15,                   !- Name
    Shade_5_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_20_16,                   !- Name
    Shade_5_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_01,                   !- Name
    Shade_5_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_02,                   !- Name
    Shade_5_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_03,                   !- Name
    Shade_5_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_04,                   !- Name
    Shade_5_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_05,                   !- Name
    Shade_5_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_06,                   !- Name
    Shade_5_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_07,                   !- Name
    Shade_5_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_08,                   !- Name
    Shade_5_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_09,                   !- Name
    Shade_5_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_10,                   !- Name
    Shade_5_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_11,                   !- Name
    Shade_5_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_12,                   !- Name
    Shade_5_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_13,                   !- Name
    Shade_5_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_14,                   !- Name
    Shade_5_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_15,                   !- Name
    Shade_5_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_30_16,                   !- Name
    Shade_5_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_01,                   !- Name
    Shade_5_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_02,                   !- Name
    Shade_5_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_03,                   !- Name
    Shade_5_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_04,                   !- Name
    Shade_5_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_05,                   !- Name
    Shade_5_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_06,                   !- Name
    Shade_5_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_07,                   !- Name
    Shade_5_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_08,                   !- Name
    Shade_5_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_09,                   !- Name
    Shade_5_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_10,                   !- Name
    Shade_5_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_11,                   !- Name
    Shade_5_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_12,                   !- Name
    Shade_5_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_13,                   !- Name
    Shade_5_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_14,                   !- Name
    Shade_5_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_15,                   !- Name
    Shade_5_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_40_16,                   !- Name
    Shade_5_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_01,                   !- Name
    Shade_5_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_02,                   !- Name
    Shade_5_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_03,                   !- Name
    Shade_5_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_04,                   !- Name
    Shade_5_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_05,                   !- Name
    Shade_5_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_06,                   !- Name
    Shade_5_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_07,                   !- Name
    Shade_5_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_08,                   !- Name
    Shade_5_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_09,                   !- Name
    Shade_5_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_10,                   !- Name
    Shade_5_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_11,                   !- Name
    Shade_5_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_12,                   !- Name
    Shade_5_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_13,                   !- Name
    Shade_5_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_14,                   !- Name
    Shade_5_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_15,                   !- Name
    Shade_5_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_50_16,                   !- Name
    Shade_5_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_01,                   !- Name
    Shade_5_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_02,                   !- Name
    Shade_5_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_03,                   !- Name
    Shade_5_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_04,                   !- Name
    Shade_5_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_05,                   !- Name
    Shade_5_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_06,                   !- Name
    Shade_5_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_07,                   !- Name
    Shade_5_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_08,                   !- Name
    Shade_5_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_09,                   !- Name
    Shade_5_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_10,                   !- Name
    Shade_5_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_11,                   !- Name
    Shade_5_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_12,                   !- Name
    Shade_5_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_13,                   !- Name
    Shade_5_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_14,                   !- Name
    Shade_5_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_15,                   !- Name
    Shade_5_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_60_16,                   !- Name
    Shade_5_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_01,                   !- Name
    Shade_5_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_02,                   !- Name
    Shade_5_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_03,                   !- Name
    Shade_5_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_04,                   !- Name
    Shade_5_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_05,                   !- Name
    Shade_5_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_06,                   !- Name
    Shade_5_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_07,                   !- Name
    Shade_5_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_08,                   !- Name
    Shade_5_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_09,                   !- Name
    Shade_5_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_10,                   !- Name
    Shade_5_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_11,                   !- Name
    Shade_5_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_12,                   !- Name
    Shade_5_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_13,                   !- Name
    Shade_5_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_14,                   !- Name
    Shade_5_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_15,                   !- Name
    Shade_5_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_70_16,                   !- Name
    Shade_5_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_01,                   !- Name
    Shade_5_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_02,                   !- Name
    Shade_5_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_03,                   !- Name
    Shade_5_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_04,                   !- Name
    Shade_5_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_05,                   !- Name
    Shade_5_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_06,                   !- Name
    Shade_5_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_07,                   !- Name
    Shade_5_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_08,                   !- Name
    Shade_5_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_09,                   !- Name
    Shade_5_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_10,                   !- Name
    Shade_5_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_11,                   !- Name
    Shade_5_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_12,                   !- Name
    Shade_5_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_13,                   !- Name
    Shade_5_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_14,                   !- Name
    Shade_5_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_15,                   !- Name
    Shade_5_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_80_16,                   !- Name
    Shade_5_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_01,                   !- Name
    Shade_5_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_02,                   !- Name
    Shade_5_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_03,                   !- Name
    Shade_5_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_04,                   !- Name
    Shade_5_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_05,                   !- Name
    Shade_5_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_06,                   !- Name
    Shade_5_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_07,                   !- Name
    Shade_5_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_08,                   !- Name
    Shade_5_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_09,                   !- Name
    Shade_5_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_10,                   !- Name
    Shade_5_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_11,                   !- Name
    Shade_5_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_12,                   !- Name
    Shade_5_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_13,                   !- Name
    Shade_5_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_14,                   !- Name
    Shade_5_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_15,                   !- Name
    Shade_5_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_5_90_16,                   !- Name
    Shade_5_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_01,                   !- Name
    Shade_6_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_02,                   !- Name
    Shade_6_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_03,                   !- Name
    Shade_6_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_04,                   !- Name
    Shade_6_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_05,                   !- Name
    Shade_6_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_06,                   !- Name
    Shade_6_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_07,                   !- Name
    Shade_6_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_08,                   !- Name
    Shade_6_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_09,                   !- Name
    Shade_6_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_10,                   !- Name
    Shade_6_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_11,                   !- Name
    Shade_6_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_12,                   !- Name
    Shade_6_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_13,                   !- Name
    Shade_6_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_14,                   !- Name
    Shade_6_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_15,                   !- Name
    Shade_6_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_00_16,                   !- Name
    Shade_6_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_01,                   !- Name
    Shade_6_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_02,                   !- Name
    Shade_6_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_03,                   !- Name
    Shade_6_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_04,                   !- Name
    Shade_6_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_05,                   !- Name
    Shade_6_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_06,                   !- Name
    Shade_6_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_07,                   !- Name
    Shade_6_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_08,                   !- Name
    Shade_6_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_09,                   !- Name
    Shade_6_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_10,                   !- Name
    Shade_6_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_11,                   !- Name
    Shade_6_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_12,                   !- Name
    Shade_6_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_13,                   !- Name
    Shade_6_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_14,                   !- Name
    Shade_6_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_15,                   !- Name
    Shade_6_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_10_16,                   !- Name
    Shade_6_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_01,                   !- Name
    Shade_6_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_02,                   !- Name
    Shade_6_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_03,                   !- Name
    Shade_6_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_04,                   !- Name
    Shade_6_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_05,                   !- Name
    Shade_6_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_06,                   !- Name
    Shade_6_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_07,                   !- Name
    Shade_6_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_08,                   !- Name
    Shade_6_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_09,                   !- Name
    Shade_6_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_10,                   !- Name
    Shade_6_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_11,                   !- Name
    Shade_6_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_12,                   !- Name
    Shade_6_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_13,                   !- Name
    Shade_6_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_14,                   !- Name
    Shade_6_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_15,                   !- Name
    Shade_6_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_20_16,                   !- Name
    Shade_6_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_01,                   !- Name
    Shade_6_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_02,                   !- Name
    Shade_6_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_03,                   !- Name
    Shade_6_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_04,                   !- Name
    Shade_6_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_05,                   !- Name
    Shade_6_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_06,                   !- Name
    Shade_6_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_07,                   !- Name
    Shade_6_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_08,                   !- Name
    Shade_6_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_09,                   !- Name
    Shade_6_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_10,                   !- Name
    Shade_6_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_11,                   !- Name
    Shade_6_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_12,                   !- Name
    Shade_6_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_13,                   !- Name
    Shade_6_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_14,                   !- Name
    Shade_6_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_15,                   !- Name
    Shade_6_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_30_16,                   !- Name
    Shade_6_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_01,                   !- Name
    Shade_6_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_02,                   !- Name
    Shade_6_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_03,                   !- Name
    Shade_6_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_04,                   !- Name
    Shade_6_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_05,                   !- Name
    Shade_6_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_06,                   !- Name
    Shade_6_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_07,                   !- Name
    Shade_6_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_08,                   !- Name
    Shade_6_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_09,                   !- Name
    Shade_6_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_10,                   !- Name
    Shade_6_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_11,                   !- Name
    Shade_6_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_12,                   !- Name
    Shade_6_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_13,                   !- Name
    Shade_6_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_14,                   !- Name
    Shade_6_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_15,                   !- Name
    Shade_6_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_40_16,                   !- Name
    Shade_6_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_01,                   !- Name
    Shade_6_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_02,                   !- Name
    Shade_6_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_03,                   !- Name
    Shade_6_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_04,                   !- Name
    Shade_6_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_05,                   !- Name
    Shade_6_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_06,                   !- Name
    Shade_6_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_07,                   !- Name
    Shade_6_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_08,                   !- Name
    Shade_6_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_09,                   !- Name
    Shade_6_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_10,                   !- Name
    Shade_6_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_11,                   !- Name
    Shade_6_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_12,                   !- Name
    Shade_6_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_13,                   !- Name
    Shade_6_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_14,                   !- Name
    Shade_6_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_15,                   !- Name
    Shade_6_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_50_16,                   !- Name
    Shade_6_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_01,                   !- Name
    Shade_6_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_02,                   !- Name
    Shade_6_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_03,                   !- Name
    Shade_6_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_04,                   !- Name
    Shade_6_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_05,                   !- Name
    Shade_6_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_06,                   !- Name
    Shade_6_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_07,                   !- Name
    Shade_6_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_08,                   !- Name
    Shade_6_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_09,                   !- Name
    Shade_6_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_10,                   !- Name
    Shade_6_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_11,                   !- Name
    Shade_6_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_12,                   !- Name
    Shade_6_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_13,                   !- Name
    Shade_6_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_14,                   !- Name
    Shade_6_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_15,                   !- Name
    Shade_6_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_60_16,                   !- Name
    Shade_6_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_01,                   !- Name
    Shade_6_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_02,                   !- Name
    Shade_6_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_03,                   !- Name
    Shade_6_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_04,                   !- Name
    Shade_6_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_05,                   !- Name
    Shade_6_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_06,                   !- Name
    Shade_6_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_07,                   !- Name
    Shade_6_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_08,                   !- Name
    Shade_6_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_09,                   !- Name
    Shade_6_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_10,                   !- Name
    Shade_6_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_11,                   !- Name
    Shade_6_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_12,                   !- Name
    Shade_6_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_13,                   !- Name
    Shade_6_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_14,                   !- Name
    Shade_6_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_15,                   !- Name
    Shade_6_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_70_16,                   !- Name
    Shade_6_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_01,                   !- Name
    Shade_6_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_02,                   !- Name
    Shade_6_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_03,                   !- Name
    Shade_6_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_04,                   !- Name
    Shade_6_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_05,                   !- Name
    Shade_6_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_06,                   !- Name
    Shade_6_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_07,                   !- Name
    Shade_6_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_08,                   !- Name
    Shade_6_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_09,                   !- Name
    Shade_6_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_10,                   !- Name
    Shade_6_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_11,                   !- Name
    Shade_6_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_12,                   !- Name
    Shade_6_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_13,                   !- Name
    Shade_6_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_14,                   !- Name
    Shade_6_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_15,                   !- Name
    Shade_6_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_80_16,                   !- Name
    Shade_6_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_01,                   !- Name
    Shade_6_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_02,                   !- Name
    Shade_6_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_03,                   !- Name
    Shade_6_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_04,                   !- Name
    Shade_6_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_05,                   !- Name
    Shade_6_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_06,                   !- Name
    Shade_6_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_07,                   !- Name
    Shade_6_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_08,                   !- Name
    Shade_6_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_09,                   !- Name
    Shade_6_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_10,                   !- Name
    Shade_6_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_11,                   !- Name
    Shade_6_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_12,                   !- Name
    Shade_6_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_13,                   !- Name
    Shade_6_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_14,                   !- Name
    Shade_6_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_15,                   !- Name
    Shade_6_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_6_90_16,                   !- Name
    Shade_6_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

ElectricLoadCenter:Generators,
    BIPV Generators,              !- Name
    PV_1_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_10_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_10_01,                   !- Generator Name
