    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_10_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_10_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_10_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_00_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_10_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_20_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_30_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_40_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_50_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_60_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_70_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_80_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_90_01,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_02,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_03,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_04,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_05,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_06,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_07,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_08,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_09,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_10,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_11,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_12,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_13,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_14,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_15,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_16,                   !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90;

!- Generator Availability Schedule Name;          !- Generator Availability Schedule Name

! ==========================================
! BIPV ELECTRIC LOAD CENTER: INVERTER
! ==========================================

ElectricLoadCenter:Inverter:Simple,
    Main_Inverter,                !- Name
    ,                             !- Availability Schedule Name
    ,                             !- Zone Name
    0.0,                          !- Radiative Fraction
    0.96;

!- Efficiency

! ==========================================
! BIPV ELECTRIC LOAD CENTER: DISTRIBUTION
! ==========================================

ElectricLoadCenter:Distribution,
    BIPV Load Center,             !- Name
    BIPV Generators,              !- Generator List Name
    Baseload,                     !- Generator Operation Scheme Type
    0.0,                          !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                             !- Track Schedule Name Scheme Name
    ,                             !- Track Meter Scheme Name Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    Main_Inverter;

!- Inverter Name

! ==========================================
! PYTHON PLUGIN REGISTRATION AND OUTPUT VARIABLES
! ==========================================

PythonPlugin:SearchPaths,PVLW_SearchPaths,Yes,Yes,No,C:\Users\taegyu\Codes\energyplus_project1\pv_lw_daylight,C:\Users\taegyu\Codes\energyplus_project1\bipv_experiments;

!- Search Path 1

PythonPlugin:Instance,
    KineticBIPVPlugin,            !- Name
    Yes,                          !- Run During Warmup Days
    bipv_schedule_lw_standalone,  !- Module Name
    KineticBIPVPlugin;

PythonPlugin:Variables,
    BIPV_Vars,                    !- Name
    BIPV_Tilt_Angle,              !- Variable Name 1
    BIPV_Incident_Solar,          !- Variable Name 2
    BIPV_Power_Generation,        !- Variable Name 3
    BIPV_Efficiency;

!- Variable Name 4

PythonPlugin:OutputVariable,
    BIPV_Tilt_Angle,              !- Name
    BIPV_Tilt_Angle,              !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    deg;

!- Units

PythonPlugin:OutputVariable,
    BIPV_Incident_Solar,          !- Name
    BIPV_Incident_Solar,          !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W/m2;

!- Units

PythonPlugin:OutputVariable,
    BIPV_Power_Generation,        !- Name
    BIPV_Power_Generation,        !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W;

!- Units

PythonPlugin:OutputVariable,
    BIPV_Efficiency,              !- Name
    BIPV_Efficiency,              !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    ;

!- Units

! ==========================================
! ESSENTIAL OUTPUT VARIABLES FOR PYTHON PLUGIN SENSORS
! ==========================================

Output:Variable,
    *,                            !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;

!- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;

!- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;

!- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;

!- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Azimuth Angle,     !- Variable Name
    Timestep;

Zone,
    BIPV_office_1_Core,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_Core_Space,             !- Name
    BIPV_office_1_Core;                   !- Zone Name

Zone,
    BIPV_office_1_S,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_S_Space,             !- Name
    BIPV_office_1_S;                   !- Zone Name

Zone,
    BIPV_office_1_E,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_E_Space,             !- Name
    BIPV_office_1_E;                   !- Zone Name

Zone,
    BIPV_office_1_N,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_N_Space,             !- Name
    BIPV_office_1_N;                   !- Zone Name

Zone,
    BIPV_office_1_W,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_1_W_Space,             !- Name
    BIPV_office_1_W;                   !- Zone Name

Zone,
    BIPV_office_2_Core,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_Core_Space,             !- Name
    BIPV_office_2_Core;                   !- Zone Name

Zone,
    BIPV_office_2_S,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_S_Space,             !- Name
    BIPV_office_2_S;                   !- Zone Name

Zone,
    BIPV_office_2_E,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_E_Space,             !- Name
    BIPV_office_2_E;                   !- Zone Name

Zone,
    BIPV_office_2_N,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_N_Space,             !- Name
    BIPV_office_2_N;                   !- Zone Name

Zone,
    BIPV_office_2_W,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0, 0, 0,                  !- X,Y,Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height {m}
    ,                         !- Volume {m3}
    ,                         !- Floor Area {m2}
    Simple;                   !- Zone Inside Convection Algorithm

Space,
    BIPV_office_2_W_Space,             !- Name
    BIPV_office_2_W;                   !- Zone Name

SpaceList,
    SmallOffice Building,
    BIPV_office_1_Core_Space,
    BIPV_office_1_S_Space,
    BIPV_office_1_E_Space,
    BIPV_office_1_N_Space,
    BIPV_office_1_W_Space,
    BIPV_office_2_Core_Space,
    BIPV_office_2_S_Space,
    BIPV_office_2_E_Space,
    BIPV_office_2_N_Space,
    BIPV_office_2_W_Space;

BuildingSurface:Detailed,
    BIPV_office_1_Core..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    0.0,
    27.0,
    5.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_2_Core..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    5.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    0.0,
    32.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    5.0,
    5.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_2_S..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..Wall_S,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    0.0,
    32.0,
    0.0,
    0.0,
    32.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    0.0,
    0.0,
    27.0,
    5.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_2_E..Floor,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..Wall_E,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    0.0,
    0.0,
    18.0,
    0.0,
    32.0,
    18.0,
    0.0,
    27.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_2_N..Floor,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..Wall_N,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    0.0,
    0.0,
    18.0,
    0.0,
    0.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Floor,
    Floor,
    Generic Ground Slab,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    18.0,
    0.0,
    5.0,
    13.0,
    0.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Ceiling,
    Ceiling,
    Generic Interior Ceiling,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_2_W..Floor,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..Wall_W,
    Wall,
    Generic Exterior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_S..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_Core..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_E..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_Core..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_N..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_Core..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_Core..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_Core,
    BIPV_office_1_Core_Space,
    Surface,
    BIPV_office_1_W..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_Core..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_W..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    0.0,
    5.0,
    5.0,
    0.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_S..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_S..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_S,
    BIPV_office_1_S_Space,
    Surface,
    BIPV_office_1_E..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    0.0,
    27.0,
    5.0,
    0.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_S..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    0.0,
    32.0,
    0.0,
    0.0,
    32.0,
    0.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_W..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    0.0,
    5.0,
    13.0,
    0.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_W..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_W,
    BIPV_office_1_W_Space,
    Surface,
    BIPV_office_1_N..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    0.0,
    0.0,
    18.0,
    0.0,
    0.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_N..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_N,
    BIPV_office_1_N_Space,
    Surface,
    BIPV_office_1_E..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    0.0,
    27.0,
    13.0,
    0.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_1_E..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_1_E,
    BIPV_office_1_E_Space,
    Surface,
    BIPV_office_1_N..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    0.0,
    32.0,
    18.0,
    0.0,
    32.0,
    18.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_1_Core..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    27.0,
    5.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    5.0,
    8.0,
    27.0,
    5.0,
    8.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_1_S..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    5.0,
    8.0,
    0.0,
    0.0,
    8.0,
    32.0,
    0.0,
    8.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..Wall_S,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.0,
    0.0,
    8.0,
    0.0,
    0.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_1_E..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    27.0,
    5.0,
    8.0,
    32.0,
    0.0,
    8.0,
    32.0,
    18.0,
    8.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..Wall_E,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    32.0,
    0.0,
    8.0,
    32.0,
    0.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_1_N..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    27.0,
    13.0,
    8.0,
    32.0,
    18.0,
    8.0,
    0.0,
    18.0,
    8.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..Wall_N,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    32.0,
    18.0,
    8.0,
    32.0,
    18.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Floor,
    Floor,
    Generic Interior Floor,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_1_W..Ceiling,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Ceiling,
    Roof,
    Generic Roof,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    5.0,
    13.0,
    8.0,
    0.0,
    18.0,
    8.0,
    0.0,
    0.0,
    8.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..Wall_W,
    Wall,
    Generic Exterior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.0,
    18.0,
    8.0,
    0.0,
    18.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_S..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_Core..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_E..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_Core..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_N..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_Core..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_Core..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_Core,
    BIPV_office_2_Core_Space,
    Surface,
    BIPV_office_2_W..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_Core..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_W..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    0.0,
    8.0,
    0.0,
    0.0,
    4.0,
    5.0,
    5.0,
    4.0,
    5.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_S..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    5.0,
    8.0,
    5.0,
    5.0,
    4.0,
    0.0,
    0.0,
    4.0,
    0.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_S..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_S,
    BIPV_office_2_S_Space,
    Surface,
    BIPV_office_2_E..IntWall_S,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    0.0,
    8.0,
    32.0,
    0.0,
    4.0,
    27.0,
    5.0,
    4.0,
    27.0,
    5.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_S,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_S..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    5.0,
    8.0,
    27.0,
    5.0,
    4.0,
    32.0,
    0.0,
    4.0,
    32.0,
    0.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_W,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_W..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    0.0,
    18.0,
    8.0,
    0.0,
    18.0,
    4.0,
    5.0,
    13.0,
    4.0,
    5.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_W..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_W,
    BIPV_office_2_W_Space,
    Surface,
    BIPV_office_2_N..IntWall_W,
    NoSun,
    NoWind,
    ,
    ,
    5.0,
    13.0,
    8.0,
    5.0,
    13.0,
    4.0,
    0.0,
    18.0,
    4.0,
    0.0,
    18.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_N..IntWall_E,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_N,
    BIPV_office_2_N_Space,
    Surface,
    BIPV_office_2_E..IntWall_N,
    NoSun,
    NoWind,
    ,
    ,
    32.0,
    18.0,
    8.0,
    32.0,
    18.0,
    4.0,
    27.0,
    13.0,
    4.0,
    27.0,
    13.0,
    8.0;

BuildingSurface:Detailed,
    BIPV_office_2_E..IntWall_N,
    Wall,
    Generic Interior Wall,
    BIPV_office_2_E,
    BIPV_office_2_E_Space,
    Surface,
    BIPV_office_2_N..IntWall_E,
    NoSun,
    NoWind,
    ,
    ,
    27.0,
    13.0,
    8.0,
    27.0,
    13.0,
    4.0,
    32.0,
    18.0,
    4.0,
    32.0,
    18.0,
    8.0;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_Core Thermostat,      !-- Name
    BIPV_office_1_Core,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_Core,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_Core,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_Core,                 !-- Zone Name
    BIPV_office_1_Core Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_Core Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_Core Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_Core;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_Core Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_Core;

!-- Node Name 1

NodeList,
    BIPV_office_1_Core Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_Core;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_Core Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_Core,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_Core,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    4693.466030,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.229860,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    6864.028710,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_Core Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_Core Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_Core,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- Component Outlet Node Name 1

WaterUse:Connections,
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core,   !-- Name
    Node 6,                        !-- Inlet Node Name
    Node 9,                        !-- Outlet Node Name
    ,                              !-- Supply Water Storage Tank Name
    ,                              !-- Reclamation Water Storage Tank Name
    60.0C Hot Water,               !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    None,                          !-- Drain Water Heat Exchanger Type
    Plant,                         !-- Drain Water Heat Exchanger Destination
    ,                              !-- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core;

!-- Water Use Equipment Name 1

WaterUse:Equipment,
    SmallOffice Building_Service Hot Water..BIPV_office_1_Core,   !-- Name
    General,                       !-- End-Use Subcategory
    7.14424504540237e-08,          !-- Peak Flow Rate {m3/s}
    SmallOffice Building_Service Hot Water Schedule,   !-- Flow Rate Fraction Schedule Name
    60.0C Hot Water,               !-- Target Temperature Schedule Name
    ,                              !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    ,                              !-- Zone Name
    0 Hot Water Sensible Fraction,   !-- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_S Thermostat,      !-- Name
    BIPV_office_1_S,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_S,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_S,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_S,                 !-- Zone Name
    BIPV_office_1_S Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_S Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_S Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_S;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_S Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_S;

!-- Node Name 1

NodeList,
    BIPV_office_1_S Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_S;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_S Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_S,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_S,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    10407.856720,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.357580,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    8551.388490,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_S Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_S Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_S,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_E Thermostat,      !-- Name
    BIPV_office_1_E,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_E,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_E,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_E,                 !-- Zone Name
    BIPV_office_1_E Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_E Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_E Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_E;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_E Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_E;

!-- Node Name 1

NodeList,
    BIPV_office_1_E Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_E;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_E Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_E,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_E,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    5869.767330,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.764230,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    12825.184740,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_E Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_E Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_E,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_N Thermostat,      !-- Name
    BIPV_office_1_N,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_N,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_N,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_N,                 !-- Zone Name
    BIPV_office_1_N Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_N Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_N Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_N;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_N Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_N;

!-- Node Name 1

NodeList,
    BIPV_office_1_N Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_N;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_N Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_N,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_N,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    10659.674810,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.384170,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    8936.560740,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_N Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_N Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_N,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_1_W Thermostat,      !-- Name
    BIPV_office_1_W,                 !-- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1_W,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1_W,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    BIPV_office_1_W,                 !-- Zone Name
    BIPV_office_1_W Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_1_W Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_1_W Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7}_W;

!-- Zone Air Node Name

NodeList,
    BIPV_office_1_W Inlet Node List,   !-- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_W;

!-- Node Name 1

NodeList,
    BIPV_office_1_W Exhaust Node List,   !-- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_W;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1_W Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160}_W,   !-- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d}_W,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    5856.862470,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.821280,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    13705.677060,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    BIPV_office_1_W Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_1_W Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_1_W,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_Core Thermostat,      !-- Name
    BIPV_office_2_Core,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_Core,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_Core,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_Core,                 !-- Zone Name
    BIPV_office_2_Core Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_Core Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_Core Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_Core;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_Core Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_Core;

!-- Node Name 1

NodeList,
    BIPV_office_2_Core Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_Core;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_Core Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_Core,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_Core,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    10164.324130,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.376230,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    9626.778750,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_Core Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_Core Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_Core,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- Component Outlet Node Name 1

WaterUse:Connections,
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core,   !-- Name
    Node 10,                       !-- Inlet Node Name
    Node 11,                       !-- Outlet Node Name
    ,                              !-- Supply Water Storage Tank Name
    ,                              !-- Reclamation Water Storage Tank Name
    60.0C Hot Water,               !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    None,                          !-- Drain Water Heat Exchanger Type
    Plant,                         !-- Drain Water Heat Exchanger Destination
    ,                              !-- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core;

!-- Water Use Equipment Name 1

WaterUse:Equipment,
    SmallOffice Building_Service Hot Water..BIPV_office_2_Core,   !-- Name
    General,                       !-- End-Use Subcategory
    7.14424504540237e-08,          !-- Peak Flow Rate {m3/s}
    SmallOffice Building_Service Hot Water Schedule,   !-- Flow Rate Fraction Schedule Name
    60.0C Hot Water,               !-- Target Temperature Schedule Name
    ,                              !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    ,                              !-- Zone Name
    0 Hot Water Sensible Fraction,   !-- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_S Thermostat,      !-- Name
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_S,                 !-- Zone Name
    BIPV_office_2_S Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_S Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_S Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_S;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_S Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S;

!-- Node Name 1

NodeList,
    BIPV_office_2_S Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_S Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    15220.101430,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.487990,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    10948.023940,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_S Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_S Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_E Thermostat,      !-- Name
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_E,                 !-- Zone Name
    BIPV_office_2_E Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_E Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_E Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_E;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_E Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E;

!-- Node Name 1

NodeList,
    BIPV_office_2_E Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_E Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    8191.508790,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.976770,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    16205.919830,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_E Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_E Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_N Thermostat,      !-- Name
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_N,                 !-- Zone Name
    BIPV_office_2_N Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_N Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_N Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_N;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_N Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N;

!-- Node Name 1

NodeList,
    BIPV_office_2_N Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_N Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    15461.780450,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    0.568060,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    12176.496720,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_N Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_N Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_W Thermostat,      !-- Name
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_W,                 !-- Zone Name
    BIPV_office_2_W Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_W Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_W Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_W;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_W Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W;

!-- Node Name 1

NodeList,
    BIPV_office_2_W Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_W Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    8183.606380,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    1.075170,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    17690.448750,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialEnthalpy,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_W Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_W Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

! ==========================================
! KOREAN HIGH-PERFORMANCE ENVELOPE MATERIALS
! ==========================================
Material,
  Korean_Wall_Insulation,  !- Name
  MediumRough,             !- Roughness
  0.090,                   !- Thickness {m} (U-value <= 0.32 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Korean_Roof_Insulation,  !- Name
  MediumRough,             !- Roughness
  0.165,                   !- Thickness {m} (U-value <= 0.18 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Korean_Floor_Insulation, !- Name
  MediumRough,             !- Roughness
  0.115,                   !- Thickness {m} (U-value <= 0.25 W/m2K)
  0.030,                   !- Conductivity {W/m-K}
  43.0,                    !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Korean_Window_Glass,     !- Name
  1.50,                    !- U-Factor {W/m2-K}
  0.40;                    !- Solar Heat Gain Coefficient

! ===== pv_lw_daylight (run_pvlw.py) =====
Schedule:Constant,PVLW_Teff_1,,20;
SurfaceProperty:SurroundingSurfaces,PVLW_SS_PVLW_Teff_1,0.001207,,0.001207,,PV_Louvers,0.997585,PVLW_Teff_1;
SurfaceProperty:LocalEnvironment,PVLW_LE_PVLW_Teff_1,BIPV_office_1_S..Wall_S_Glz0,,PVLW_SS_PVLW_Teff_1,,;
Schedule:Constant,PVLW_Teff_2,,20;
SurfaceProperty:SurroundingSurfaces,PVLW_SS_PVLW_Teff_2,0.007091,,0.007091,,PV_Louvers,0.985816,PVLW_Teff_2;
SurfaceProperty:LocalEnvironment,PVLW_LE_PVLW_Teff_2,BIPV_office_2_S..Wall_S_Glz0,,PVLW_SS_PVLW_Teff_2,,;
Schedule:Constant,PVLW_Teff_3,,20;
SurfaceProperty:SurroundingSurfaces,PVLW_SS_PVLW_Teff_3,0.056050,,0.056050,,PV_Louvers,0.887899,PVLW_Teff_3;
SurfaceProperty:LocalEnvironment,PVLW_LE_PVLW_Teff_3,BIPV_office_1_S..Wall_S,,PVLW_SS_PVLW_Teff_3,,;
Schedule:Constant,PVLW_Teff_4,,20;
SurfaceProperty:SurroundingSurfaces,PVLW_SS_PVLW_Teff_4,0.012262,,0.012262,,PV_Louvers,0.975475,PVLW_Teff_4;
SurfaceProperty:LocalEnvironment,PVLW_LE_PVLW_Teff_4,BIPV_office_2_S..Wall_S,,PVLW_SS_PVLW_Teff_4,,;
Output:Variable,*,Generator PV Cell Temperature,RunPeriod;
Output:Variable,Environment,Site Sky Temperature,Timestep;
Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,PVLW_Teff_1,Schedule Value,Timestep;
Output:Variable,PVLW_Teff_2,Schedule Value,Timestep;
Output:Variable,PVLW_Teff_3,Schedule Value,Timestep;
Output:Variable,PVLW_Teff_4,Schedule Value,Timestep;
Output:Variable,PV_1_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_00_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_10_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_20_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_30_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_40_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_50_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_60_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_70_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_80_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_1_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_2_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_3_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_4_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_5_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,PV_6_90_01,Generator PV Cell Temperature,Timestep;
Output:Variable,SmallOffice Building_Lighting Schedule,Schedule Value,RunPeriod;
Output:Variable,BIPV_office_1_S..Wall_S_Glz0,Surface Outside Face Temperature,Timestep;
Output:Variable,BIPV_office_1_S..Wall_S_Glz0,Surface Inside Face Temperature,Timestep;
Output:Variable,BIPV_office_1_S..Wall_S_Glz0,Surface Outside Face Net Thermal Radiation Heat Gain Rate,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S_Glz0,Surface Outside Face Temperature,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S_Glz0,Surface Inside Face Temperature,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S_Glz0,Surface Outside Face Net Thermal Radiation Heat Gain Rate,Timestep;
Output:Variable,BIPV_office_1_S..Wall_S,Surface Outside Face Temperature,Timestep;
Output:Variable,BIPV_office_1_S..Wall_S,Surface Inside Face Temperature,Timestep;
Output:Variable,BIPV_office_1_S..Wall_S,Surface Outside Face Net Thermal Radiation Heat Gain Rate,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S,Surface Outside Face Temperature,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S,Surface Inside Face Temperature,Timestep;
Output:Variable,BIPV_office_2_S..Wall_S,Surface Outside Face Net Thermal Radiation Heat Gain Rate,Timestep;
Output:Variable,*,Zone Lights Electricity Energy,Timestep;
