! ==============================================================================
! EnergyPlus v25.2 Input Data File (IDF)
! Project: Gwangju 2-Story Kinetic BIPV + Double-Skin Facade (DSF) Benchmark
! Location: Gwangju, South Korea
! Control: dsf_bipv_integrated_control.py (Python Plugin)
! Synchronized with: case3_v3_south.idf
! ==============================================================================

Version,
    25.2;

Building,
    Gwangju_2Story_DSF_KineticBIPV, !- Name
    0,                            !- North Axis {deg}
    City,                         !- Terrain
    0.04,                         !- Loads Convergence Tolerance Value {W}
    0.4,                          !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,                 !- Solar Distribution
    25;                           !- Maximum Number of Warmup Days

Timestep,
    6;

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;

HeatBalanceAlgorithm,
    ConductionTransferFunction;

ShadowCalculation,
    PolygonClipping,              !- Shading Calculation Method
    Periodic,                     !- Shading Calculation Update Frequency Method
    20;                           !- Shading Calculation Update Frequency

GlobalGeometryRules,
    UpperLeftCorner,              !- Starting Vertex Position
    CounterClockWise,             !- Vertex Entry Direction
    World;                        !- Coordinate System

SimulationControl,
    No,                           !- Do Zone Sizing Calculation
    No,                           !- Do System Sizing Calculation
    No,                           !- Do Plant Sizing Calculation
    No,                           !- Run Simulation for Sizing Periods
    Yes,                          !- Run Simulation for Weather File Hours
    No,                           !- Do HVAC Sizing Simulation for Sizing Periods
    1;                            !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
    ANNUAL_RUN,                   !- Name
    1,                            !- Begin Month
    1,                            !- Begin Day of Month
    2026,                         !- Begin Year
    12,                           !- End Month
    31,                           !- End Day of Month
    2026,                         !- End Year
    Thursday,                     !- Day of Week for Start Day
    Yes,                          !- Use Weather File Holidays and Special Days
    Yes,                          !- Use Weather File Daylight Saving Period
    No,                           !- Apply Weekend Holiday Rule
    Yes,                          !- Use Weather File Rain Indicators
    Yes;                          !- Use Weather File Snow Indicators

! ==============================================================================
! SCHEDULE TYPETYPES & COMPACT SCHEDULES
! ==============================================================================

ScheduleTypeLimits,
    Fraction,                     !- Name
    0.0,                          !- Lower Limit Value
    1.0,                          !- Upper Limit Value
    Continuous;                   !- Numeric Type

ScheduleTypeLimits,
    Any Number;                   !- Name

Schedule:Compact,
    DSF_Damper_Bottom_Sched,      !- Name
    Fraction,                     !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 0.0;            !- Field 3 (Overridden by Python Plugin)

Schedule:Compact,
    DSF_Damper_Top_Sched,         !- Name
    Fraction,                     !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 0.0;            !- Field 3 (Overridden by Python Plugin)

Schedule:Compact,
    TransSched_BIPV_A00, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A10, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A20, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A30, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A40, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A50, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A60, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A70, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A80, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact,
    TransSched_BIPV_A90, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1.0;

! ==============================================================================
! MATERIALS & CONSTRUCTIONS (Exact copy from case3_v3_south.idf)
! ==============================================================================

Material,
    Generic Brick,                !- Name
    MediumRough,                  !- Roughness
    0.1,                          !- Thickness {m}
    0.9,                          !- Conductivity {W/m-K}
    1920,                         !- Density {kg/m3}
    790,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,      !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thickness {m}
    0.556,                        !- Conductivity {W/m-K}
    1.28,                         !- Density {kg/m3}
    1000,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Generic Gypsum Board,         !- Name
    MediumSmooth,                 !- Roughness
    0.0127,                       !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    1090,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Generic HW Concrete,          !- Name
    MediumRough,                  !- Roughness
    0.2,                          !- Thickness {m}
    1.95,                         !- Conductivity {W/m-K}
    2240,                         !- Density {kg/m3}
    900,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.8,                          !- Solar Absorptance
    0.8;                          !- Visible Absorptance

Material,
    Generic LW Concrete,          !- Name
    MediumRough,                  !- Roughness
    0.1,                          !- Thickness {m}
    0.53,                         !- Conductivity {W/m-K}
    1280,                         !- Density {kg/m3}
    840,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.8,                          !- Solar Absorptance
    0.8;                          !- Visible Absorptance

Material,
    Generic Painted Metal,        !- Name
    Smooth,                       !- Roughness
    0.0015,                       !- Thickness {m}
    45,                           !- Conductivity {W/m-K}
    7690,                         !- Density {kg/m3}
    410,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Generic Roof Membrane,        !- Name
    MediumRough,                  !- Roughness
    0.01,                         !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    1120,                         !- Density {kg/m3}
    1460,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance

Material,
    Generic Wall Air Gap,         !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thickness {m}
    0.667,                        !- Conductivity {W/m-K}
    1.28,                         !- Density {kg/m3}
    1000,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Generic 50mm Insulation,      !- Name
    VeryRough,                    !- Roughness
    0.05,                         !- Thickness {m}
    0.03,                         !- Conductivity {W/m-K}
    43,                           !- Density {kg/m3}
    1210,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

WindowMaterial:Gas,
    Generic Window Air Gap,       !- Name
    Air,                          !- Gas Type
    0.0127;                       !- Thickness {m}

WindowMaterial:Glazing,
    Generic Clear Glass,          !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.006,                        !- Thickness {m}
    0.77,                         !- Solar Transmittance at Normal Incidence
    0.07,                         !- Front Side Solar Reflectance at Normal Incidence
    0.07,                         !- Back Side Solar Reflectance at Normal Incidence
    0.88,                         !- Visible Transmittance at Normal Incidence
    0.08,                         !- Front Side Visible Reflectance at Normal Incidence
    0.08,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.84,                         !- Front Side Infrared Hemispherical Emissivity
    0.84,                         !- Back Side Infrared Hemispherical Emissivity
    1,                            !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,          !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.006,                        !- Thickness {m}
    0.45,                         !- Solar Transmittance at Normal Incidence
    0.36,                         !- Front Side Solar Reflectance at Normal Incidence
    0.36,                         !- Back Side Solar Reflectance at Normal Incidence
    0.71,                         !- Visible Transmittance at Normal Incidence
    0.21,                         !- Front Side Visible Reflectance at Normal Incidence
    0.21,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.84,                         !- Front Side Infrared Hemispherical Emissivity
    0.047,                        !- Back Side Infrared Hemispherical Emissivity
    1,                            !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

Construction,
    Generic Double Pane,          !- Name
    Generic Low-e Glass,          !- Layer 1
    Generic Window Air Gap,       !- Layer 2
    Generic Clear Glass;          !- Layer 3

Construction,
    Single Clear Glass Construction, !- Name
    Generic Clear Glass;          !- Layer 1

Construction,
    Generic Exterior Wall,        !- Name
    Generic Brick,                !- Layer 1
    Generic LW Concrete,          !- Layer 2
    Generic 50mm Insulation,      !- Layer 3
    Generic Wall Air Gap,         !- Layer 4
    Generic Gypsum Board;         !- Layer 5

Construction,
    Generic Ground Slab,          !- Name
    Generic 50mm Insulation,      !- Layer 1
    Generic HW Concrete;          !- Layer 2

Construction,
    Generic Roof,                 !- Name
    Generic Roof Membrane,        !- Layer 1
    Generic 50mm Insulation,      !- Layer 2
    Generic LW Concrete,          !- Layer 3
    Generic Ceiling Air Gap,      !- Layer 4
    Generic Gypsum Board;         !- Layer 5

Construction:AirBoundary,
    Air_Boundary_Interzone;

! ==============================================================================
! THERMAL ZONES & SPACES (Core 1F/2F + South Cavities 1F/2F)
! ==============================================================================

Zone,
    Core_1F,
    0,                            !- Direction of Relative North {deg}
    0, 0, 0,                      !- X,Y,Z Origin {m}
    1,                            !- Type
    1,                            !- Multiplier
    4.0,                          !- Ceiling Height {m}
    64.0;                         !- Volume {m3}

Space,
    Core_1F_Space,
    Core_1F;

Zone,
    Core_2F,
    0,
    0, 0, 0,
    1,
    1,
    4.0,
    64.0;

Space,
    Core_2F_Space,
    Core_2F;

Zone,
    Cavity_1F_S,
    0,
    0, 0, 0,
    1,
    1,
    4.0,
    12.8;

Space,
    Cavity_1F_S_Space,
    Cavity_1F_S;

Zone,
    Cavity_2F_S,
    0,
    0, 0, 0,
    1,
    1,
    4.0,
    12.8;

Space,
    Cavity_2F_S_Space,
    Cavity_2F_S;

! ==============================================================================
! BUILDING SURFACES: Core_1F (4m x 4m x 4m)
! ==============================================================================

BuildingSurface:Detailed,
    Core_1F_Floor,                !- Name
    Floor,                        !- Surface Type
    Generic Ground Slab,          !- Construction Name
    Core_1F,                      !- Zone Name
    Core_1F_Space,                !- Space Name
    Ground,                       !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    0,                            !- View Factor to Ground
    4,                            !- Number of Vertices
    0, 4, 0,
    4, 4, 0,
    4, 0, 0,
    0, 0, 0;

BuildingSurface:Detailed,
    Core_1F_Wall_W,
    Wall,
    Generic Exterior Wall,
    Core_1F,
    Core_1F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    0, 4, 4,
    0, 4, 0,
    0, 0, 0,
    0, 0, 4;

BuildingSurface:Detailed,
    Core_1F_Wall_N,
    Wall,
    Generic Exterior Wall,
    Core_1F,
    Core_1F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    4, 4, 4,
    4, 4, 0,
    0, 4, 0,
    0, 4, 4;

BuildingSurface:Detailed,
    Core_1F_Wall_E,
    Wall,
    Generic Exterior Wall,
    Core_1F,
    Core_1F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    4, 0, 4,
    4, 0, 0,
    4, 4, 0,
    4, 4, 4;

BuildingSurface:Detailed,
    Core_1F_Wall_S,
    Wall,
    Generic Exterior Wall,
    Core_1F,
    Core_1F_Space,
    Surface,
    Cavity_1F_S_Wall_S_Rev,
    NoSun,
    NoWind,
    0.5,
    4,
    0, 0, 4,
    0, 0, 0,
    4, 0, 0,
    4, 0, 4;

FenestrationSurface:Detailed,
    Core_1F_South_Window,
    Window,
    Generic Double Pane,
    Core_1F_Wall_S,
    Cavity_1F_South_Window_Rev,
    0.5,
    ,
    1.0,
    4,
    0.2, 0, 3.8,
    0.2, 0, 0.2,
    3.8, 0, 0.2,
    3.8, 0, 3.8;

! ==============================================================================
! BUILDING SURFACES: Core_2F (4m x 4m x 4m, Z=4..8m)
! ==============================================================================

BuildingSurface:Detailed,
    Core_1F_2F_Floor,
    Floor,
    Generic Ground Slab,
    Core_2F,
    Core_2F_Space,
    Surface,
    Core_1F_Ceiling,
    NoSun,
    NoWind,
    0.5,
    4,
    0, 0, 4,
    4, 0, 4,
    4, 4, 4,
    0, 4, 4;

BuildingSurface:Detailed,
    Core_1F_Ceiling,
    Ceiling,
    Generic Ground Slab,
    Core_1F,
    Core_1F_Space,
    Surface,
    Core_1F_2F_Floor,
    NoSun,
    NoWind,
    0.5,
    4,
    0, 4, 4,
    4, 4, 4,
    4, 0, 4,
    0, 0, 4;

BuildingSurface:Detailed,
    Core_2F_Roof,
    Roof,
    Generic Roof,
    Core_2F,
    Core_2F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0,
    4,
    0, 4, 8,
    4, 4, 8,
    4, 0, 8,
    0, 0, 8;

BuildingSurface:Detailed,
    Core_2F_Wall_W,
    Wall,
    Generic Exterior Wall,
    Core_2F,
    Core_2F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    0, 4, 8,
    0, 4, 4,
    0, 0, 4,
    0, 0, 8;

BuildingSurface:Detailed,
    Core_2F_Wall_N,
    Wall,
    Generic Exterior Wall,
    Core_2F,
    Core_2F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    4, 4, 8,
    4, 4, 4,
    0, 4, 4,
    0, 4, 8;

BuildingSurface:Detailed,
    Core_2F_Wall_E,
    Wall,
    Generic Exterior Wall,
    Core_2F,
    Core_2F_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    4, 0, 8,
    4, 0, 4,
    4, 4, 4,
    4, 4, 8;

BuildingSurface:Detailed,
    Core_2F_Wall_S,
    Wall,
    Generic Exterior Wall,
    Core_2F,
    Core_2F_Space,
    Surface,
    Cavity_2F_S_Wall_S_Rev,
    NoSun,
    NoWind,
    0.5,
    4,
    0, 0, 8,
    0, 0, 4,
    4, 0, 4,
    4, 0, 8;

FenestrationSurface:Detailed,
    Core_2F_South_Window,
    Window,
    Generic Double Pane,
    Core_2F_Wall_S,
    Cavity_2F_South_Window_Rev,
    0.5,
    ,
    1.0,
    4,
    0.2, 0, 7.8,
    0.2, 0, 4.2,
    3.8, 0, 4.2,
    3.8, 0, 7.8;

! ==============================================================================
! CAVITY ZONES: Cavity_1F_S & Cavity_2F_S (Y=-0.8..0m)
! ==============================================================================

BuildingSurface:Detailed,
    Cavity_1F_S_Wall_S_Rev,
    Wall,
    Generic Exterior Wall,
    Cavity_1F_S,
    Cavity_1F_S_Space,
    Surface,
    Core_1F_Wall_S,
    NoSun,
    NoWind,
    0.5,
    4,
    4, 0, 4,
    4, 0, 0,
    0, 0, 0,
    0, 0, 4;

FenestrationSurface:Detailed,
    Cavity_1F_South_Window_Rev,
    Window,
    Generic Double Pane,
    Cavity_1F_S_Wall_S_Rev,
    Core_1F_South_Window,
    0.5,
    ,
    1.0,
    4,
    3.8, 0, 3.8,
    3.8, 0, 0.2,
    0.2, 0, 0.2,
    0.2, 0, 3.8;

BuildingSurface:Detailed,
    Cavity_1F_Outer_Wall,
    Wall,
    Generic Exterior Wall,
    Cavity_1F_S,
    Cavity_1F_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    0, -0.8, 4,
    0, -0.8, 0,
    4, -0.8, 0,
    4, -0.8, 4;

FenestrationSurface:Detailed,
    Cavity_1F_Outer_Window,
    Window,
    Single Clear Glass Construction,
    Cavity_1F_Outer_Wall,
    ,
    0.5,
    ,
    1.0,
    4,
    0.1, -0.8, 3.9,
    0.1, -0.8, 0.1,
    3.9, -0.8, 0.1,
    3.9, -0.8, 3.9;

BuildingSurface:Detailed,
    Cavity_2F_S_Wall_S_Rev,
    Wall,
    Generic Exterior Wall,
    Cavity_2F_S,
    Cavity_2F_S_Space,
    Surface,
    Core_2F_Wall_S,
    NoSun,
    NoWind,
    0.5,
    4,
    4, 0, 8,
    4, 0, 4,
    0, 0, 4,
    0, 0, 8;

FenestrationSurface:Detailed,
    Cavity_2F_South_Window_Rev,
    Window,
    Generic Double Pane,
    Cavity_2F_S_Wall_S_Rev,
    Core_2F_South_Window,
    0.5,
    ,
    1.0,
    4,
    3.8, 0, 7.8,
    3.8, 0, 4.2,
    0.2, 0, 4.2,
    0.2, 0, 7.8;

BuildingSurface:Detailed,
    Cavity_2F_Outer_Wall,
    Wall,
    Generic Exterior Wall,
    Cavity_2F_S,
    Cavity_2F_S_Space,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.5,
    4,
    0, -0.8, 8,
    0, -0.8, 4,
    4, -0.8, 4,
    4, -0.8, 8;

FenestrationSurface:Detailed,
    Cavity_2F_Outer_Window,
    Window,
    Single Clear Glass Construction,
    Cavity_2F_Outer_Wall,
    ,
    0.5,
    ,
    1.0,
    4,
    0.1, -0.8, 7.9,
    0.1, -0.8, 4.1,
    3.9, -0.8, 4.1,
    3.9, -0.8, 7.9;

BuildingSurface:Detailed,
    Cavity_1F_2F_Boundary_Bottom,
    Ceiling,
    Air_Boundary_Interzone,
    Cavity_1F_S,
    Cavity_1F_S_Space,
    Surface,
    Cavity_1F_2F_Boundary_Top,
    NoSun,
    NoWind,
    0.5,
    4,
    0, 0, 4,
    4, 0, 4,
    4, -0.8, 4,
    0, -0.8, 4;

BuildingSurface:Detailed,
    Cavity_1F_2F_Boundary_Top,
    Floor,
    Air_Boundary_Interzone,
    Cavity_2F_S,
    Cavity_2F_S_Space,
    Surface,
    Cavity_1F_2F_Boundary_Bottom,
    NoSun,
    NoWind,
    0.5,
    4,
    0, -0.8, 4,
    4, -0.8, 4,
    4, 0, 4,
    0, 0, 4;

! ==============================================================================
! KINETIC BIPV SHADING SURFACES & PV GENERATORS (Exact copy from case3_v3_south.idf)
! ==============================================================================

Shading:Zone:Detailed,
    BIPV_Louver_1F,               !- Name
    Cavity_1F_Outer_Wall,         !- Base Surface Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    4,                            !- Number of Vertices
    0.1, -0.8, 3.9,               !- X,Y,Z Vertex 1
    0.1, -0.8, 0.1,               !- X,Y,Z Vertex 2
    3.9, -0.8, 0.1,               !- X,Y,Z Vertex 3
    3.9, -0.8, 3.9;               !- X,Y,Z Vertex 4

Shading:Zone:Detailed,
    BIPV_Louver_2F,               !- Name
    Cavity_2F_Outer_Wall,         !- Base Surface Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    4,                            !- Number of Vertices
    0.1, -0.8, 7.9,               !- X,Y,Z Vertex 1
    0.1, -0.8, 4.1,               !- X,Y,Z Vertex 2
    3.9, -0.8, 4.1,               !- X,Y,Z Vertex 3
    3.9, -0.8, 7.9;               !- X,Y,Z Vertex 4

PhotovoltaicPerformance:EquivalentOne-Diode,
    Shinsung_SolarSkin_390W_Performance,  !- Name
    CrystallineSilicon,           !- Cell type
    66,                           !- Number of Cells in Series
    2.186184,                     !- Active Area {m2}
    0.85,                         !- Transmittance Absorptance Product
    1.12,                         !- Semiconductor Bandgap {eV}
    500.0,                        !- Shunt Resistance {ohms}
    10.42,                        !- Short Circuit Current {A}
    46.64,                        !- Open Circuit Voltage {V}
    25,                           !- Reference Temperature {C}
    1000,                         !- Reference Insolation {W/m2}
    9.99,                         !- Module Current at Maximum Power {A}
    39.11,                        !- Module Voltage at Maximum Power {V}
    0.006252,                     !- Temperature Coefficient of Short Circuit Current {A/K}
    -0.139920,                    !- Temperature Coefficient of Open Circuit Voltage {V/K}
    20,                           !- Nominal Operating Cell Temperature Test Ambient Temperature {C}
    45.0,                         !- Nominal Operating Cell Temperature Test Cell Temperature {C}
    800,                          !- Nominal Operating Cell Temperature Test Insolation {W/m2}
    80.0,                         !- Module Heat Loss Coefficient {W/m2-K}
    50000;

Generator:Photovoltaic,
    PV_Generator_1F,              !- Name
    BIPV_Louver_1F,               !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor from case3)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_Generator_2F,              !- Name
    BIPV_Louver_2F,               !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode, !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance, !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor from case3)
    1.0;                          !- Series Modules

ElectricLoadCenter:Generators,
    BIPV_Generators,              !- Name
    PV_Generator_1F,              !- Generator Name 1
    Generator:Photovoltaic,       !- Generator Object Type 1
    390.0,                        !- Generator Rated Power {W}
    ,                             !- Availability Schedule
    ,                             !- Rated Thermal Power
    PV_Generator_2F,              !- Generator Name 2
    Generator:Photovoltaic,       !- Generator Object Type 2
    390.0,                        !- Generator Rated Power {W}
    ,                             !- Availability Schedule
    ;                             !- Rated Thermal Power

ElectricLoadCenter:Inverter:Simple,
    Main_Inverter,                !- Name
    ,                             !- Availability Schedule Name
    ,                             !- Zone Name
    0.0,                          !- Radiative Fraction
    0.96;                         !- Efficiency

ElectricLoadCenter:Distribution,
    BIPV_Load_Center,             !- Name
    BIPV_Generators,              !- Generator List Name
    Baseload,                     !- Generator Operation Scheme Type
    0.0,                          !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                             !- Track Schedule Name Scheme Name
    ,                             !- Track Meter Scheme Name Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    Main_Inverter;                !- Inverter Name

! ==============================================================================
! AIRFLOW NETWORK (AFN) & DAMPER OPENINGS
! ==============================================================================

AirflowNetwork:SimulationControl,
    AFN_Control,                  !- Name
    MultizoneWithoutDistribution, !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    OpeningHeight,                !- Height Selection for Local Wind Pressure Calculation
    LowRise,                      !- Building Type
    500,                          !- Maximum Number of Iterations
    LinearInitializationMethod,   !- Initialization Type
    1.0E-4,                       !- Relative Airflow Convergence Tolerance
    1.0E-6,                       !- Absolute Airflow Convergence Tolerance
    -0.5;                         !- Convergence Acceleration Limit

AirflowNetwork:MultiZone:Zone,
    Cavity_1F_S,                  !- Zone Name
    ;                             !- Ventilation Control Mode (Default)

AirflowNetwork:MultiZone:Zone,
    Cavity_2F_S,                  !- Zone Name
    ;                             !- Ventilation Control Mode (Default)

AirflowNetwork:MultiZone:Component:SimpleOpening,
    AFN_Damper_Component_Bottom,  !- Name
    0.001,                        !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                         !- Air Mass Flow Exponent When Opening is Closed
    0.001,                        !- Minimum Opening Factor for Large Opening Ventilation
    0.6;                          !- Discharge Coefficient for Opening

AirflowNetwork:MultiZone:Component:SimpleOpening,
    AFN_Damper_Component_Top,     !- Name
    0.001,                        !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                         !- Air Mass Flow Exponent When Opening is Closed
    0.001,                        !- Minimum Opening Factor for Large Opening Ventilation
    0.6;                          !- Discharge Coefficient for Opening

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    AFN_Damper_Component_Horizontal, !- Name
    0.001,                        !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                         !- Air Mass Flow Exponent When Opening is Closed
    90,                           !- Sloping Plane Angle {deg}
    0.6;                          !- Discharge Coefficient

AirflowNetwork:MultiZone:Surface,
    Cavity_1F_Outer_Window,       !- Surface Name
    AFN_Damper_Component_Bottom,  !- Leakage Component Name
    ,                             !- External Node Name
    1.0,                          !- Window/Door Opening Factor or Crack Factor
    Constant,                     !- Ventilation Control Mode
    ,                             !- Temperature Setpoint Schedule Name
    0.0,                          !- Minimum Venting Open Factor
    0.0,                          !- Temp Diff Lower Limit
    100.0,                        !- Temp Diff Upper Limit
    0.0,                          !- Enthalpy Diff Lower Limit
    300000.0,                     !- Enthalpy Diff Upper Limit
    DSF_Damper_Bottom_Sched;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Cavity_2F_Outer_Window,       !- Surface Name
    AFN_Damper_Component_Top,     !- Leakage Component Name
    ,                             !- External Node Name
    1.0,                          !- Window/Door Opening Factor or Crack Factor
    Constant,                     !- Ventilation Control Mode
    ,                             !- Temperature Setpoint Schedule Name
    0.0,                          !- Minimum Venting Open Factor
    0.0,                          !- Temp Diff Lower Limit
    100.0,                        !- Temp Diff Upper Limit
    0.0,                          !- Enthalpy Diff Lower Limit
    300000.0,                     !- Enthalpy Diff Upper Limit
    DSF_Damper_Top_Sched;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Cavity_1F_2F_Boundary_Bottom, !- Surface Name
    AFN_Damper_Component_Horizontal, !- Leakage Component Name
    ,                             !- External Node Name
    1.0;                          !- Window/Door Opening Factor or Crack Factor

! ==============================================================================
! PYTHON PLUGIN BINDINGS
! ==============================================================================

PythonPlugin:Instance,
    DSF_BIPV_Control_Instance,    !- Name
    Yes,                          !- Run During Warmup Days
    dsf_bipv_integrated_control,  !- Python Module Name
    IntegratedDSFAndBIPVControlPlugin; !- Plugin Class Name

EnergyManagementSystem:GlobalVariable,
    BIPV_Tilt_Angle,
    DSF_Bottom_Damper,
    DSF_Top_Damper,
    DSF_Operating_Mode;

! ==============================================================================
! OUTPUT REPORTING
! ==============================================================================

Output:Variable, Core_1F, Zone Mean Air Temperature, Hourly;
Output:Variable, Core_2F, Zone Mean Air Temperature, Hourly;
Output:Variable, Cavity_1F_S, Zone Mean Air Temperature, Hourly;
Output:Variable, Cavity_2F_S, Zone Mean Air Temperature, Hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, Hourly;
Output:Variable, *, Generator Produced DC Electricity Rate, Hourly;
Output:Variable, *, AFN Node Temperature, Hourly;

Output:Table:SummaryReports,
    AllSummary;

OutputControl:Table:Style,
    HTML;
