    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Saturday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12

Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12

Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_Hol,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_SmrDsn,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_WntrDsn,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.11,                         !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.21,                         !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    1,                            !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.53,                         !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.32,                         !- Value Until Time 7
    22:00,                        !- Time 8 {hh:mm}
    0.11,                         !- Value Until Time 8
    23:00,                        !- Time 9 {hh:mm}
    0.05,                         !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0;                            !- Value Until Time 10

Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Hol,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Monday,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_SmrDsn,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_WntrDsn,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_Hol,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_Monday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    29.44,                        !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    23.89,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    29.44;                        !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_SmrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    23.89;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_WntrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_Hol,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_Monday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.56,                        !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    21.11,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.56;                        !- Value Until Time 3

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_SmrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_WntrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21.11;                        !- Value Until Time 1

Schedule:Day:Interval,
    {174fe66a-11ad-4f1c-a9c0-89dda8899e62},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    {18727eae-bd98-42de-ab7c-5e5205bcc4ea},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    {5121a713-20a7-49f5-806d-3e5b23a54903},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Day:Interval,
    {5370f632-8955-48dc-8243-0ff2ab689d21},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    {577fb175-7519-42fa-ad59-ddab9ef144db},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    {613630bf-af32-4e64-bc5e-0a6bccfb14fa},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    {bf15af46-f254-4048-9017-cf76f160355d},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Day:Interval,
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14

Schedule:Week:Daily,
    0 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,               !- Sunday Schedule:Day Name
    Schedule Day 1,               !- Monday Schedule:Day Name
    Schedule Day 1,               !- Tuesday Schedule:Day Name
    Schedule Day 1,               !- Wednesday Schedule:Day Name
    Schedule Day 1,               !- Thursday Schedule:Day Name
    Schedule Day 1,               !- Friday Schedule:Day Name
    Schedule Day 1,               !- Saturday Schedule:Day Name
    Schedule Day 1,               !- Holiday Schedule:Day Name
    Schedule Day 1,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,               !- CustomDay1 Schedule:Day Name
    Schedule Day 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    0 Hot Water Sensible Fraction,  !- Name
    ,                             !- Schedule Type Limits Name
    0 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,               !- Sunday Schedule:Day Name
    Schedule Day 2,               !- Monday Schedule:Day Name
    Schedule Day 2,               !- Tuesday Schedule:Day Name
    Schedule Day 2,               !- Wednesday Schedule:Day Name
    Schedule Day 2,               !- Thursday Schedule:Day Name
    Schedule Day 2,               !- Friday Schedule:Day Name
    Schedule Day 2,               !- Saturday Schedule:Day Name
    Schedule Day 2,               !- Holiday Schedule:Day Name
    Schedule Day 2,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,               !- CustomDay1 Schedule:Day Name
    Schedule Day 2;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    0.05 Hot Water Latent Fraction,  !- Name
    ,                             !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,               !- Sunday Schedule:Day Name
    Schedule Day 6,               !- Monday Schedule:Day Name
    Schedule Day 6,               !- Tuesday Schedule:Day Name
    Schedule Day 6,               !- Wednesday Schedule:Day Name
    Schedule Day 6,               !- Thursday Schedule:Day Name
    Schedule Day 6,               !- Friday Schedule:Day Name
    Schedule Day 6,               !- Saturday Schedule:Day Name
    Schedule Day 6,               !- Holiday Schedule:Day Name
    Schedule Day 6,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,               !- CustomDay1 Schedule:Day Name
    Schedule Day 6;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    22C Ambient Condition,        !- Name
    Temperature 1,                !- Schedule Type Limits Name
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,               !- Sunday Schedule:Day Name
    Schedule Day 3,               !- Monday Schedule:Day Name
    Schedule Day 3,               !- Tuesday Schedule:Day Name
    Schedule Day 3,               !- Wednesday Schedule:Day Name
    Schedule Day 3,               !- Thursday Schedule:Day Name
    Schedule Day 3,               !- Friday Schedule:Day Name
    Schedule Day 3,               !- Saturday Schedule:Day Name
    Schedule Day 3,               !- Holiday Schedule:Day Name
    Schedule Day 3,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,               !- CustomDay1 Schedule:Day Name
    Schedule Day 3;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    60.0C Hot Water,              !- Name
    Temperature 1,                !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,       !- Sunday Schedule:Day Name
    Always On_Day Schedule,       !- Monday Schedule:Day Name
    Always On_Day Schedule,       !- Tuesday Schedule:Day Name
    Always On_Day Schedule,       !- Wednesday Schedule:Day Name
    Always On_Day Schedule,       !- Thursday Schedule:Day Name
    Always On_Day Schedule,       !- Friday Schedule:Day Name
    Always On_Day Schedule,       !- Saturday Schedule:Day Name
    Always On_Day Schedule,       !- Holiday Schedule:Day Name
    Always On_Day Schedule,       !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,       !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,       !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Always On,                    !- Name
    Fractional,                   !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,               !- Sunday Schedule:Day Name
    Schedule Day 4,               !- Monday Schedule:Day Name
    Schedule Day 4,               !- Tuesday Schedule:Day Name
    Schedule Day 4,               !- Wednesday Schedule:Day Name
    Schedule Day 4,               !- Thursday Schedule:Day Name
    Schedule Day 4,               !- Friday Schedule:Day Name
    Schedule Day 4,               !- Saturday Schedule:Day Name
    Schedule Day 4,               !- Holiday Schedule:Day Name
    Schedule Day 4,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,               !- CustomDay1 Schedule:Day Name
    Schedule Day 4;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Ruleset 1,           !- Name
    Temperature 1,                !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,               !- Sunday Schedule:Day Name
    Schedule Day 5,               !- Monday Schedule:Day Name
    Schedule Day 5,               !- Tuesday Schedule:Day Name
    Schedule Day 5,               !- Wednesday Schedule:Day Name
    Schedule Day 5,               !- Thursday Schedule:Day Name
    Schedule Day 5,               !- Friday Schedule:Day Name
    Schedule Day 5,               !- Saturday Schedule:Day Name
    Schedule Day 5,               !- Holiday Schedule:Day Name
    Schedule Day 5,               !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,               !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,               !- CustomDay1 Schedule:Day Name
    Schedule Day 5;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Ruleset 2,           !- Name
    Temperature 1,                !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    SmallOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Infiltration Schedule_Sunday,  !- Sunday Schedule:Day Name
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Monday Schedule:Day Name
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Tuesday Schedule:Day Name
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Wednesday Schedule:Day Name
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Thursday Schedule:Day Name
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Friday Schedule:Day Name
    {577fb175-7519-42fa-ad59-ddab9ef144db},  !- Saturday Schedule:Day Name
    {5370f632-8955-48dc-8243-0ff2ab689d21},  !- Holiday Schedule:Day Name
    {18727eae-bd98-42de-ab7c-5e5205bcc4ea},  !- SummerDesignDay Schedule:Day Name
    {613630bf-af32-4e64-bc5e-0a6bccfb14fa},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Infiltration Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Infiltration Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    SmallOffice Building_Infiltration Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    SmallOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    SmallOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Service Hot Water Schedule_Sunday,  !- Sunday Schedule:Day Name
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Monday Schedule:Day Name
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Tuesday Schedule:Day Name
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Wednesday Schedule:Day Name
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Thursday Schedule:Day Name
    {d88e77a3-3547-45c2-b206-675e6c3e114c},  !- Friday Schedule:Day Name
    SmallOffice Building_Service Hot Water Schedule_Sunday,  !- Saturday Schedule:Day Name
    {174fe66a-11ad-4f1c-a9c0-89dda8899e62},  !- Holiday Schedule:Day Name
    {bf15af46-f254-4048-9017-cf76f160355d},  !- SummerDesignDay Schedule:Day Name
    {5121a713-20a7-49f5-806d-3e5b23a54903},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Service Hot Water Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Service Hot Water Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    SmallOffice Building_Service Hot Water Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    SmallOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Compact,
    schedule_0,                   !- Name
    Fractional,                   !- Schedule Type Limits Name
    Through: 01/01,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 09:00,                 !- Field 3
    0,                            !- Field 4
    Until: 17:00,                 !- Field 5
    1,                            !- Field 6
    Until: 24:00,                 !- Field 7
    0,                            !- Field 8
    Through: 01/02,               !- Field 9
    For: AllDays,                 !- Field 10
    Until: 09:00,                 !- Field 11
    0,                            !- Field 12
    Until: 17:00,                 !- Field 13
    1,                            !- Field 14
    Until: 24:00,                 !- Field 15
    0,                            !- Field 16
    Through: 01/03,               !- Field 17
    For: AllDays,                 !- Field 18
    Until: 09:00,                 !- Field 19
    0,                            !- Field 20
    Until: 18:00,                 !- Field 21
    1,                            !- Field 22
    Until: 24:00,                 !- Field 23
    0,                            !- Field 24
    Through: 01/04,               !- Field 25
    For: AllDays,                 !- Field 26
    Until: 09:00,                 !- Field 27
    0,                            !- Field 28
    Until: 18:00,                 !- Field 29
    1,                            !- Field 30
    Until: 24:00,                 !- Field 31
    0,                            !- Field 32
    Through: 01/05,               !- Field 33
    For: AllDays,                 !- Field 34
    Until: 09:00,                 !- Field 35
    0,                            !- Field 36
    Until: 18:00,                 !- Field 37
    1,                            !- Field 38
    Until: 24:00,                 !- Field 39
    0,                            !- Field 40
    Through: 01/06,               !- Field 41
    For: AllDays,                 !- Field 42
    Until: 09:00,                 !- Field 43
    0,                            !- Field 44
    Until: 18:00,                 !- Field 45
    1,                            !- Field 46
    Until: 24:00,                 !- Field 47
    0,                            !- Field 48
    Through: 01/07,               !- Field 49
    For: AllDays,                 !- Field 50
    Until: 09:00,                 !- Field 51
    0,                            !- Field 52
    Until: 18:00,                 !- Field 53
    1,                            !- Field 54
    Until: 24:00,                 !- Field 55
    0,                            !- Field 56
    Through: 01/08,               !- Field 57
    For: AllDays,                 !- Field 58
    Until: 09:00,                 !- Field 59
    0,                            !- Field 60
    Until: 18:00,                 !- Field 61
    1,                            !- Field 62
    Until: 24:00,                 !- Field 63
    0,                            !- Field 64
    Through: 01/09,               !- Field 65
    For: AllDays,                 !- Field 66
    Until: 09:00,                 !- Field 67
    0,                            !- Field 68
    Until: 18:00,                 !- Field 69
    1,                            !- Field 70
    Until: 24:00,                 !- Field 71
    0,                            !- Field 72
    Through: 01/10,               !- Field 73
    For: AllDays,                 !- Field 74
    Until: 09:00,                 !- Field 75
    0,                            !- Field 76
    Until: 18:00,                 !- Field 77
    1,                            !- Field 78
    Until: 24:00,                 !- Field 79
    0,                            !- Field 80
    Through: 01/11,               !- Field 81
    For: AllDays,                 !- Field 82
    Until: 09:00,                 !- Field 83
    0,                            !- Field 84
    Until: 18:00,                 !- Field 85
    1,                            !- Field 86
    Until: 24:00,                 !- Field 87
    0,                            !- Field 88
    Through: 01/12,               !- Field 89
    For: AllDays,                 !- Field 90
    Until: 09:00,                 !- Field 91
    0,                            !- Field 92
    Until: 18:00,                 !- Field 93
    1,                            !- Field 94
    Until: 24:00,                 !- Field 95
    0,                            !- Field 96
    Through: 01/13,               !- Field 97
    For: AllDays,                 !- Field 98
    Until: 09:00,                 !- Field 99
    0,                            !- Field 100
    Until: 18:00,                 !- Field 101
    1,                            !- Field 102
    Until: 24:00,                 !- Field 103
    0,                            !- Field 104
    Through: 01/14,               !- Field 105
    For: AllDays,                 !- Field 106
    Until: 09:00,                 !- Field 107
    0,                            !- Field 108
    Until: 18:00,                 !- Field 109
    1,                            !- Field 110
    Until: 24:00,                 !- Field 111
    0,                            !- Field 112
    Through: 01/15,               !- Field 113
    For: AllDays,                 !- Field 114
    Until: 09:00,                 !- Field 115
    0,                            !- Field 116
    Until: 18:00,                 !- Field 117
    1,                            !- Field 118
    Until: 24:00,                 !- Field 119
    0,                            !- Field 120
    Through: 01/16,               !- Field 121
    For: AllDays,                 !- Field 122
    Until: 09:00,                 !- Field 123
    0,                            !- Field 124
    Until: 18:00,                 !- Field 125
    1,                            !- Field 126
    Until: 24:00,                 !- Field 127
    0,                            !- Field 128
    Through: 01/17,               !- Field 129
    For: AllDays,                 !- Field 130
    Until: 09:00,                 !- Field 131
    0,                            !- Field 132
    Until: 18:00,                 !- Field 133
    1,                            !- Field 134
    Until: 24:00,                 !- Field 135
    0,                            !- Field 136
    Through: 01/18,               !- Field 137
    For: AllDays,                 !- Field 138
    Until: 09:00,                 !- Field 139
    0,                            !- Field 140
    Until: 18:00,                 !- Field 141
    1,                            !- Field 142
    Until: 24:00,                 !- Field 143
    0,                            !- Field 144
    Through: 01/19,               !- Field 145
    For: AllDays,                 !- Field 146
    Until: 09:00,                 !- Field 147
    0,                            !- Field 148
    Until: 18:00,                 !- Field 149
    1,                            !- Field 150
    Until: 24:00,                 !- Field 151
    0,                            !- Field 152
    Through: 01/20,               !- Field 153
    For: AllDays,                 !- Field 154
    Until: 09:00,                 !- Field 155
    0,                            !- Field 156
    Until: 18:00,                 !- Field 157
    1,                            !- Field 158
    Until: 24:00,                 !- Field 159
    0,                            !- Field 160
    Through: 01/21,               !- Field 161
    For: AllDays,                 !- Field 162
    Until: 09:00,                 !- Field 163
    0,                            !- Field 164
    Until: 18:00,                 !- Field 165
    1,                            !- Field 166
    Until: 24:00,                 !- Field 167
    0,                            !- Field 168
    Through: 01/22,               !- Field 169
    For: AllDays,                 !- Field 170
    Until: 09:00,                 !- Field 171
    0,                            !- Field 172
    Until: 18:00,                 !- Field 173
    1,                            !- Field 174
    Until: 24:00,                 !- Field 175
    0,                            !- Field 176
    Through: 01/23,               !- Field 177
    For: AllDays,                 !- Field 178
    Until: 09:00,                 !- Field 179
    0,                            !- Field 180
    Until: 18:00,                 !- Field 181
    1,                            !- Field 182
    Until: 24:00,                 !- Field 183
    0,                            !- Field 184
    Through: 01/24,               !- Field 185
    For: AllDays,                 !- Field 186
    Until: 09:00,                 !- Field 187
    0,                            !- Field 188
    Until: 18:00,                 !- Field 189
    1,                            !- Field 190
    Until: 24:00,                 !- Field 191
    0,                            !- Field 192
    Through: 01/25,               !- Field 193
    For: AllDays,                 !- Field 194
    Until: 09:00,                 !- Field 195
    0,                            !- Field 196
    Until: 18:00,                 !- Field 197
    1,                            !- Field 198
    Until: 24:00,                 !- Field 199
    0,                            !- Field 200
    Through: 01/26,               !- Field 201
    For: AllDays,                 !- Field 202
    Until: 09:00,                 !- Field 203
    0,                            !- Field 204
    Until: 18:00,                 !- Field 205
    1,                            !- Field 206
    Until: 24:00,                 !- Field 207
    0,                            !- Field 208
    Through: 01/27,               !- Field 209
    For: AllDays,                 !- Field 210
    Until: 09:00,                 !- Field 211
    0,                            !- Field 212
    Until: 18:00,                 !- Field 213
    1,                            !- Field 214
    Until: 24:00,                 !- Field 215
    0,                            !- Field 216
    Through: 01/28,               !- Field 217
    For: AllDays,                 !- Field 218
    Until: 09:00,                 !- Field 219
    0,                            !- Field 220
    Until: 18:00,                 !- Field 221
    1,                            !- Field 222
    Until: 24:00,                 !- Field 223
    0,                            !- Field 224
    Through: 01/29,               !- Field 225
    For: AllDays,                 !- Field 226
    Until: 09:00,                 !- Field 227
    0,                            !- Field 228
    Until: 18:00,                 !- Field 229
    1,                            !- Field 230
    Until: 24:00,                 !- Field 231
    0,                            !- Field 232
    Through: 01/30,               !- Field 233
    For: AllDays,                 !- Field 234
    Until: 09:00,                 !- Field 235
    0,                            !- Field 236
    Until: 18:00,                 !- Field 237
    1,                            !- Field 238
    Until: 24:00,                 !- Field 239
    0,                            !- Field 240
    Through: 01/31,               !- Field 241
    For: AllDays,                 !- Field 242
    Until: 09:00,                 !- Field 243
    0,                            !- Field 244
    Until: 18:00,                 !- Field 245
    1,                            !- Field 246
    Until: 24:00,                 !- Field 247
    0,                            !- Field 248
    Through: 02/01,               !- Field 249
    For: AllDays,                 !- Field 250
    Until: 09:00,                 !- Field 251
    0,                            !- Field 252
    Until: 18:00,                 !- Field 253
    1,                            !- Field 254
    Until: 24:00,                 !- Field 255
    0,                            !- Field 256
    Through: 02/02,               !- Field 257
    For: AllDays,                 !- Field 258
    Until: 09:00,                 !- Field 259
    0,                            !- Field 260
    Until: 18:00,                 !- Field 261
    1,                            !- Field 262
    Until: 24:00,                 !- Field 263
    0,                            !- Field 264
    Through: 02/03,               !- Field 265
    For: AllDays,                 !- Field 266
    Until: 08:00,                 !- Field 267
    0,                            !- Field 268
    Until: 18:00,                 !- Field 269
    1,                            !- Field 270
    Until: 24:00,                 !- Field 271
    0,                            !- Field 272
    Through: 02/04,               !- Field 273
    For: AllDays,                 !- Field 274
    Until: 08:00,                 !- Field 275
    0,                            !- Field 276
    Until: 18:00,                 !- Field 277
    1,                            !- Field 278
    Until: 24:00,                 !- Field 279
    0,                            !- Field 280
    Through: 02/05,               !- Field 281
    For: AllDays,                 !- Field 282
    Until: 08:00,                 !- Field 283
    0,                            !- Field 284
    Until: 18:00,                 !- Field 285
    1,                            !- Field 286
    Until: 24:00,                 !- Field 287
    0,                            !- Field 288
    Through: 02/06,               !- Field 289
    For: AllDays,                 !- Field 290
    Until: 08:00,                 !- Field 291
    0,                            !- Field 292
    Until: 18:00,                 !- Field 293
    1,                            !- Field 294
    Until: 24:00,                 !- Field 295
    0,                            !- Field 296
    Through: 02/07,               !- Field 297
    For: AllDays,                 !- Field 298
    Until: 08:00,                 !- Field 299
    0,                            !- Field 300
    Until: 18:00,                 !- Field 301
    1,                            !- Field 302
    Until: 24:00,                 !- Field 303
    0,                            !- Field 304
    Through: 02/08,               !- Field 305
    For: AllDays,                 !- Field 306
    Until: 08:00,                 !- Field 307
    0,                            !- Field 308
    Until: 18:00,                 !- Field 309
    1,                            !- Field 310
    Until: 24:00,                 !- Field 311
    0,                            !- Field 312
    Through: 02/09,               !- Field 313
    For: AllDays,                 !- Field 314
    Until: 08:00,                 !- Field 315
    0,                            !- Field 316
    Until: 18:00,                 !- Field 317
    1,                            !- Field 318
    Until: 24:00,                 !- Field 319
    0,                            !- Field 320
    Through: 02/10,               !- Field 321
    For: AllDays,                 !- Field 322
    Until: 08:00,                 !- Field 323
    0,                            !- Field 324
    Until: 18:00,                 !- Field 325
    1,                            !- Field 326
    Until: 24:00,                 !- Field 327
    0,                            !- Field 328
    Through: 02/11,               !- Field 329
    For: AllDays,                 !- Field 330
    Until: 08:00,                 !- Field 331
    0,                            !- Field 332
    Until: 18:00,                 !- Field 333
    1,                            !- Field 334
    Until: 24:00,                 !- Field 335
    0,                            !- Field 336
    Through: 02/12,               !- Field 337
    For: AllDays,                 !- Field 338
    Until: 08:00,                 !- Field 339
    0,                            !- Field 340
    Until: 18:00,                 !- Field 341
    1,                            !- Field 342
    Until: 24:00,                 !- Field 343
    0,                            !- Field 344
    Through: 02/13,               !- Field 345
    For: AllDays,                 !- Field 346
    Until: 08:00,                 !- Field 347
    0,                            !- Field 348
    Until: 18:00,                 !- Field 349
    1,                            !- Field 350
    Until: 24:00,                 !- Field 351
    0,                            !- Field 352
    Through: 02/14,               !- Field 353
    For: AllDays,                 !- Field 354
    Until: 08:00,                 !- Field 355
    0,                            !- Field 356
    Until: 18:00,                 !- Field 357
    1,                            !- Field 358
    Until: 24:00,                 !- Field 359
    0,                            !- Field 360
    Through: 02/15,               !- Field 361
    For: AllDays,                 !- Field 362
    Until: 08:00,                 !- Field 363
    0,                            !- Field 364
    Until: 18:00,                 !- Field 365
    1,                            !- Field 366
    Until: 24:00,                 !- Field 367
    0,                            !- Field 368
    Through: 02/16,               !- Field 369
    For: AllDays,                 !- Field 370
    Until: 08:00,                 !- Field 371
    0,                            !- Field 372
    Until: 18:00,                 !- Field 373
    1,                            !- Field 374
    Until: 24:00,                 !- Field 375
    0,                            !- Field 376
    Through: 02/17,               !- Field 377
    For: AllDays,                 !- Field 378
    Until: 08:00,                 !- Field 379
    0,                            !- Field 380
    Until: 18:00,                 !- Field 381
    1,                            !- Field 382
    Until: 24:00,                 !- Field 383
    0,                            !- Field 384
    Through: 02/18,               !- Field 385
    For: AllDays,                 !- Field 386
    Until: 08:00,                 !- Field 387
    0,                            !- Field 388
    Until: 18:00,                 !- Field 389
    1,                            !- Field 390
    Until: 24:00,                 !- Field 391
    0,                            !- Field 392
    Through: 02/19,               !- Field 393
    For: AllDays,                 !- Field 394
    Until: 08:00,                 !- Field 395
    0,                            !- Field 396
    Until: 18:00,                 !- Field 397
    1,                            !- Field 398
    Until: 24:00,                 !- Field 399
    0,                            !- Field 400
    Through: 02/20,               !- Field 401
    For: AllDays,                 !- Field 402
    Until: 08:00,                 !- Field 403
    0,                            !- Field 404
    Until: 18:00,                 !- Field 405
    1,                            !- Field 406
    Until: 24:00,                 !- Field 407
    0,                            !- Field 408
    Through: 02/21,               !- Field 409
    For: AllDays,                 !- Field 410
    Until: 08:00,                 !- Field 411
    0,                            !- Field 412
    Until: 18:00,                 !- Field 413
    1,                            !- Field 414
    Until: 24:00,                 !- Field 415
    0,                            !- Field 416
    Through: 02/22,               !- Field 417
    For: AllDays,                 !- Field 418
    Until: 08:00,                 !- Field 419
    0,                            !- Field 420
    Until: 18:00,                 !- Field 421
    1,                            !- Field 422
    Until: 24:00,                 !- Field 423
    0,                            !- Field 424
    Through: 02/23,               !- Field 425
    For: AllDays,                 !- Field 426
    Until: 08:00,                 !- Field 427
    0,                            !- Field 428
    Until: 18:00,                 !- Field 429
    1,                            !- Field 430
    Until: 24:00,                 !- Field 431
    0,                            !- Field 432
    Through: 02/24,               !- Field 433
    For: AllDays,                 !- Field 434
    Until: 08:00,                 !- Field 435
    0,                            !- Field 436
    Until: 18:00,                 !- Field 437
    1,                            !- Field 438
    Until: 24:00,                 !- Field 439
    0,                            !- Field 440
    Through: 02/25,               !- Field 441
    For: AllDays,                 !- Field 442
    Until: 08:00,                 !- Field 443
    0,                            !- Field 444
    Until: 18:00,                 !- Field 445
    1,                            !- Field 446
    Until: 24:00,                 !- Field 447
    0,                            !- Field 448
    Through: 02/26,               !- Field 449
    For: AllDays,                 !- Field 450
    Until: 08:00,                 !- Field 451
    0,                            !- Field 452
    Until: 18:00,                 !- Field 453
    1,                            !- Field 454
    Until: 24:00,                 !- Field 455
    0,                            !- Field 456
    Through: 02/27,               !- Field 457
    For: AllDays,                 !- Field 458
    Until: 08:00,                 !- Field 459
    0,                            !- Field 460
    Until: 18:00,                 !- Field 461
    1,                            !- Field 462
    Until: 24:00,                 !- Field 463
    0,                            !- Field 464
    Through: 02/28,               !- Field 465
    For: AllDays,                 !- Field 466
    Until: 08:00,                 !- Field 467
    0,                            !- Field 468
    Until: 18:00,                 !- Field 469
    1,                            !- Field 470
    Until: 24:00,                 !- Field 471
    0,                            !- Field 472
    Through: 03/01,               !- Field 473
    For: AllDays,                 !- Field 474
    Until: 08:00,                 !- Field 475
    0,                            !- Field 476
    Until: 18:00,                 !- Field 477
    1,                            !- Field 478
    Until: 24:00,                 !- Field 479
    0,                            !- Field 480
    Through: 03/02,               !- Field 481
    For: AllDays,                 !- Field 482
    Until: 08:00,                 !- Field 483
    0,                            !- Field 484
    Until: 19:00,                 !- Field 485
    1,                            !- Field 486
    Until: 24:00,                 !- Field 487
    0,                            !- Field 488
    Through: 03/03,               !- Field 489
    For: AllDays,                 !- Field 490
    Until: 08:00,                 !- Field 491
    0,                            !- Field 492
    Until: 19:00,                 !- Field 493
    1,                            !- Field 494
    Until: 24:00,                 !- Field 495
    0,                            !- Field 496
    Through: 03/04,               !- Field 497
    For: AllDays,                 !- Field 498
    Until: 08:00,                 !- Field 499
    0,                            !- Field 500
    Until: 19:00,                 !- Field 501
    1,                            !- Field 502
    Until: 24:00,                 !- Field 503
    0,                            !- Field 504
    Through: 03/05,               !- Field 505
    For: AllDays,                 !- Field 506
    Until: 08:00,                 !- Field 507
    0,                            !- Field 508
    Until: 19:00,                 !- Field 509
    1,                            !- Field 510
    Until: 24:00,                 !- Field 511
    0,                            !- Field 512
    Through: 03/06,               !- Field 513
    For: AllDays,                 !- Field 514
    Until: 08:00,                 !- Field 515
    0,                            !- Field 516
    Until: 19:00,                 !- Field 517
    1,                            !- Field 518
    Until: 24:00,                 !- Field 519
    0,                            !- Field 520
    Through: 03/07,               !- Field 521
    For: AllDays,                 !- Field 522
    Until: 08:00,                 !- Field 523
    0,                            !- Field 524
    Until: 19:00,                 !- Field 525
    1,                            !- Field 526
    Until: 24:00,                 !- Field 527
    0,                            !- Field 528
    Through: 03/08,               !- Field 529
    For: AllDays,                 !- Field 530
    Until: 08:00,                 !- Field 531
    0,                            !- Field 532
    Until: 19:00,                 !- Field 533
    1,                            !- Field 534
    Until: 24:00,                 !- Field 535
    0,                            !- Field 536
    Through: 03/09,               !- Field 537
    For: AllDays,                 !- Field 538
    Until: 08:00,                 !- Field 539
    0,                            !- Field 540
    Until: 19:00,                 !- Field 541
    1,                            !- Field 542
    Until: 24:00,                 !- Field 543
    0,                            !- Field 544
    Through: 03/10,               !- Field 545
    For: AllDays,                 !- Field 546
    Until: 08:00,                 !- Field 547
    0,                            !- Field 548
    Until: 19:00,                 !- Field 549
    1,                            !- Field 550
    Until: 24:00,                 !- Field 551
    0,                            !- Field 552
    Through: 03/11,               !- Field 553
    For: AllDays,                 !- Field 554
    Until: 08:00,                 !- Field 555
    0,                            !- Field 556
    Until: 19:00,                 !- Field 557
    1,                            !- Field 558
    Until: 24:00,                 !- Field 559
    0,                            !- Field 560
    Through: 03/12,               !- Field 561
    For: AllDays,                 !- Field 562
    Until: 08:00,                 !- Field 563
    0,                            !- Field 564
    Until: 19:00,                 !- Field 565
    1,                            !- Field 566
    Until: 24:00,                 !- Field 567
    0,                            !- Field 568
    Through: 03/13,               !- Field 569
    For: AllDays,                 !- Field 570
    Until: 08:00,                 !- Field 571
    0,                            !- Field 572
    Until: 19:00,                 !- Field 573
    1,                            !- Field 574
    Until: 24:00,                 !- Field 575
    0,                            !- Field 576
    Through: 03/14,               !- Field 577
    For: AllDays,                 !- Field 578
    Until: 08:00,                 !- Field 579
    0,                            !- Field 580
    Until: 19:00,                 !- Field 581
    1,                            !- Field 582
    Until: 24:00,                 !- Field 583
    0,                            !- Field 584
    Through: 03/15,               !- Field 585
    For: AllDays,                 !- Field 586
    Until: 08:00,                 !- Field 587
    0,                            !- Field 588
    Until: 19:00,                 !- Field 589
    1,                            !- Field 590
    Until: 24:00,                 !- Field 591
    0,                            !- Field 592
    Through: 03/16,               !- Field 593
    For: AllDays,                 !- Field 594
    Until: 08:00,                 !- Field 595
    0,                            !- Field 596
    Until: 19:00,                 !- Field 597
    1,                            !- Field 598
    Until: 24:00,                 !- Field 599
    0,                            !- Field 600
    Through: 03/17,               !- Field 601
    For: AllDays,                 !- Field 602
    Until: 08:00,                 !- Field 603
    0,                            !- Field 604
    Until: 19:00,                 !- Field 605
    1,                            !- Field 606
    Until: 24:00,                 !- Field 607
    0,                            !- Field 608
    Through: 03/18,               !- Field 609
    For: AllDays,                 !- Field 610
    Until: 08:00,                 !- Field 611
    0,                            !- Field 612
    Until: 19:00,                 !- Field 613
    1,                            !- Field 614
    Until: 24:00,                 !- Field 615
    0,                            !- Field 616
    Through: 03/19,               !- Field 617
    For: AllDays,                 !- Field 618
    Until: 08:00,                 !- Field 619
    0,                            !- Field 620
    Until: 19:00,                 !- Field 621
    1,                            !- Field 622
    Until: 24:00,                 !- Field 623
    0,                            !- Field 624
    Through: 03/20,               !- Field 625
    For: AllDays,                 !- Field 626
    Until: 08:00,                 !- Field 627
    0,                            !- Field 628
    Until: 19:00,                 !- Field 629
    1,                            !- Field 630
    Until: 24:00,                 !- Field 631
    0,                            !- Field 632
    Through: 03/21,               !- Field 633
    For: AllDays,                 !- Field 634
    Until: 08:00,                 !- Field 635
    0,                            !- Field 636
    Until: 19:00,                 !- Field 637
    1,                            !- Field 638
    Until: 24:00,                 !- Field 639
    0,                            !- Field 640
    Through: 03/22,               !- Field 641
    For: AllDays,                 !- Field 642
    Until: 08:00,                 !- Field 643
    0,                            !- Field 644
    Until: 19:00,                 !- Field 645
    1,                            !- Field 646
    Until: 24:00,                 !- Field 647
    0,                            !- Field 648
    Through: 03/23,               !- Field 649
    For: AllDays,                 !- Field 650
    Until: 07:00,                 !- Field 651
    0,                            !- Field 652
    Until: 19:00,                 !- Field 653
    1,                            !- Field 654
    Until: 24:00,                 !- Field 655
    0,                            !- Field 656
    Through: 03/24,               !- Field 657
    For: AllDays,                 !- Field 658
    Until: 07:00,                 !- Field 659
    0,                            !- Field 660
    Until: 19:00,                 !- Field 661
    1,                            !- Field 662
    Until: 24:00,                 !- Field 663
    0,                            !- Field 664
    Through: 03/25,               !- Field 665
    For: AllDays,                 !- Field 666
    Until: 07:00,                 !- Field 667
    0,                            !- Field 668
    Until: 19:00,                 !- Field 669
    1,                            !- Field 670
    Until: 24:00,                 !- Field 671
    0,                            !- Field 672
    Through: 03/26,               !- Field 673
    For: AllDays,                 !- Field 674
    Until: 07:00,                 !- Field 675
    0,                            !- Field 676
    Until: 19:00,                 !- Field 677
    1,                            !- Field 678
    Until: 24:00,                 !- Field 679
    0,                            !- Field 680
    Through: 03/27,               !- Field 681
    For: AllDays,                 !- Field 682
    Until: 07:00,                 !- Field 683
    0,                            !- Field 684
    Until: 19:00,                 !- Field 685
    1,                            !- Field 686
    Until: 24:00,                 !- Field 687
    0,                            !- Field 688
    Through: 03/28,               !- Field 689
    For: AllDays,                 !- Field 690
    Until: 07:00,                 !- Field 691
    0,                            !- Field 692
    Until: 19:00,                 !- Field 693
    1,                            !- Field 694
    Until: 24:00,                 !- Field 695
    0,                            !- Field 696
    Through: 03/29,               !- Field 697
    For: AllDays,                 !- Field 698
    Until: 07:00,                 !- Field 699
    0,                            !- Field 700
    Until: 19:00,                 !- Field 701
    1,                            !- Field 702
    Until: 24:00,                 !- Field 703
    0,                            !- Field 704
    Through: 03/30,               !- Field 705
    For: AllDays,                 !- Field 706
    Until: 07:00,                 !- Field 707
    0,                            !- Field 708
    Until: 19:00,                 !- Field 709
    1,                            !- Field 710
    Until: 24:00,                 !- Field 711
    0,                            !- Field 712
    Through: 03/31,               !- Field 713
    For: AllDays,                 !- Field 714
    Until: 07:00,                 !- Field 715
    0,                            !- Field 716
    Until: 19:00,                 !- Field 717
    1,                            !- Field 718
    Until: 24:00,                 !- Field 719
    0,                            !- Field 720
    Through: 04/01,               !- Field 721
    For: AllDays,                 !- Field 722
    Until: 07:00,                 !- Field 723
    0,                            !- Field 724
    Until: 19:00,                 !- Field 725
    1,                            !- Field 726
    Until: 24:00,                 !- Field 727
    0,                            !- Field 728
    Through: 04/02,               !- Field 729
    For: AllDays,                 !- Field 730
    Until: 07:00,                 !- Field 731
    0,                            !- Field 732
    Until: 19:00,                 !- Field 733
    1,                            !- Field 734
    Until: 24:00,                 !- Field 735
    0,                            !- Field 736
    Through: 04/03,               !- Field 737
    For: AllDays,                 !- Field 738
    Until: 07:00,                 !- Field 739
    0,                            !- Field 740
    Until: 19:00,                 !- Field 741
    1,                            !- Field 742
    Until: 24:00,                 !- Field 743
    0,                            !- Field 744
    Through: 04/04,               !- Field 745
    For: AllDays,                 !- Field 746
    Until: 07:00,                 !- Field 747
    0,                            !- Field 748
    Until: 19:00,                 !- Field 749
    1,                            !- Field 750
    Until: 24:00,                 !- Field 751
    0,                            !- Field 752
    Through: 04/05,               !- Field 753
    For: AllDays,                 !- Field 754
    Until: 07:00,                 !- Field 755
    0,                            !- Field 756
    Until: 19:00,                 !- Field 757
    1,                            !- Field 758
    Until: 24:00,                 !- Field 759
    0,                            !- Field 760
    Through: 04/06,               !- Field 761
    For: AllDays,                 !- Field 762
    Until: 07:00,                 !- Field 763
    0,                            !- Field 764
    Until: 19:00,                 !- Field 765
    1,                            !- Field 766
    Until: 24:00,                 !- Field 767
    0,                            !- Field 768
    Through: 04/07,               !- Field 769
    For: AllDays,                 !- Field 770
    Until: 07:00,                 !- Field 771
    0,                            !- Field 772
    Until: 19:00,                 !- Field 773
    1,                            !- Field 774
    Until: 24:00,                 !- Field 775
    0,                            !- Field 776
    Through: 04/08,               !- Field 777
    For: AllDays,                 !- Field 778
    Until: 07:00,                 !- Field 779
    0,                            !- Field 780
    Until: 19:00,                 !- Field 781
    1,                            !- Field 782
    Until: 24:00,                 !- Field 783
    0,                            !- Field 784
    Through: 04/09,               !- Field 785
    For: AllDays,                 !- Field 786
    Until: 07:00,                 !- Field 787
    0,                            !- Field 788
    Until: 19:00,                 !- Field 789
    1,                            !- Field 790
    Until: 24:00,                 !- Field 791
    0,                            !- Field 792
    Through: 04/10,               !- Field 793
    For: AllDays,                 !- Field 794
    Until: 07:00,                 !- Field 795
    0,                            !- Field 796
    Until: 19:00,                 !- Field 797
    1,                            !- Field 798
    Until: 24:00,                 !- Field 799
    0,                            !- Field 800
    Through: 04/11,               !- Field 801
    For: AllDays,                 !- Field 802
    Until: 07:00,                 !- Field 803
    0,                            !- Field 804
    Until: 19:00,                 !- Field 805
    1,                            !- Field 806
    Until: 24:00,                 !- Field 807
    0,                            !- Field 808
    Through: 04/12,               !- Field 809
    For: AllDays,                 !- Field 810
    Until: 07:00,                 !- Field 811
    0,                            !- Field 812
    Until: 19:00,                 !- Field 813
    1,                            !- Field 814
    Until: 24:00,                 !- Field 815
    0,                            !- Field 816
    Through: 04/13,               !- Field 817
    For: AllDays,                 !- Field 818
    Until: 07:00,                 !- Field 819
    0,                            !- Field 820
    Until: 19:00,                 !- Field 821
    1,                            !- Field 822
    Until: 24:00,                 !- Field 823
    0,                            !- Field 824
    Through: 04/14,               !- Field 825
    For: AllDays,                 !- Field 826
    Until: 07:00,                 !- Field 827
    0,                            !- Field 828
    Until: 19:00,                 !- Field 829
    1,                            !- Field 830
    Until: 24:00,                 !- Field 831
    0,                            !- Field 832
    Through: 04/15,               !- Field 833
    For: AllDays,                 !- Field 834
    Until: 07:00,                 !- Field 835
    0,                            !- Field 836
    Until: 19:00,                 !- Field 837
    1,                            !- Field 838
    Until: 24:00,                 !- Field 839
    0,                            !- Field 840
    Through: 04/16,               !- Field 841
    For: AllDays,                 !- Field 842
    Until: 07:00,                 !- Field 843
    0,                            !- Field 844
    Until: 19:00,                 !- Field 845
    1,                            !- Field 846
    Until: 24:00,                 !- Field 847
    0,                            !- Field 848
    Through: 04/17,               !- Field 849
    For: AllDays,                 !- Field 850
    Until: 07:00,                 !- Field 851
    0,                            !- Field 852
    Until: 19:00,                 !- Field 853
    1,                            !- Field 854
    Until: 24:00,                 !- Field 855
    0,                            !- Field 856
    Through: 04/18,               !- Field 857
    For: AllDays,                 !- Field 858
    Until: 07:00,                 !- Field 859
    0,                            !- Field 860
    Until: 19:00,                 !- Field 861
    1,                            !- Field 862
    Until: 24:00,                 !- Field 863
    0,                            !- Field 864
    Through: 04/19,               !- Field 865
    For: AllDays,                 !- Field 866
    Until: 07:00,                 !- Field 867
    0,                            !- Field 868
    Until: 19:00,                 !- Field 869
    1,                            !- Field 870
    Until: 24:00,                 !- Field 871
    0,                            !- Field 872
    Through: 04/20,               !- Field 873
    For: AllDays,                 !- Field 874
    Until: 07:00,                 !- Field 875
    0,                            !- Field 876
    Until: 19:00,                 !- Field 877
    1,                            !- Field 878
    Until: 24:00,                 !- Field 879
    0,                            !- Field 880
    Through: 04/21,               !- Field 881
    For: AllDays,                 !- Field 882
    Until: 07:00,                 !- Field 883
    0,                            !- Field 884
    Until: 19:00,                 !- Field 885
    1,                            !- Field 886
    Until: 24:00,                 !- Field 887
    0,                            !- Field 888
    Through: 04/22,               !- Field 889
    For: AllDays,                 !- Field 890
    Until: 07:00,                 !- Field 891
    0,                            !- Field 892
    Until: 19:00,                 !- Field 893
    1,                            !- Field 894
    Until: 24:00,                 !- Field 895
    0,                            !- Field 896
    Through: 04/23,               !- Field 897
    For: AllDays,                 !- Field 898
    Until: 07:00,                 !- Field 899
    0,                            !- Field 900
    Until: 19:00,                 !- Field 901
    1,                            !- Field 902
    Until: 24:00,                 !- Field 903
    0,                            !- Field 904
    Through: 04/24,               !- Field 905
    For: AllDays,                 !- Field 906
    Until: 07:00,                 !- Field 907
    0,                            !- Field 908
    Until: 19:00,                 !- Field 909
    1,                            !- Field 910
    Until: 24:00,                 !- Field 911
    0,                            !- Field 912
    Through: 04/25,               !- Field 913
    For: AllDays,                 !- Field 914
    Until: 07:00,                 !- Field 915
    0,                            !- Field 916
    Until: 19:00,                 !- Field 917
    1,                            !- Field 918
    Until: 24:00,                 !- Field 919
    0,                            !- Field 920
    Through: 04/26,               !- Field 921
    For: AllDays,                 !- Field 922
    Until: 07:00,                 !- Field 923
    0,                            !- Field 924
    Until: 19:00,                 !- Field 925
    1,                            !- Field 926
    Until: 24:00,                 !- Field 927
    0,                            !- Field 928
    Through: 04/27,               !- Field 929
    For: AllDays,                 !- Field 930
    Until: 07:00,                 !- Field 931
    0,                            !- Field 932
    Until: 19:00,                 !- Field 933
    1,                            !- Field 934
    Until: 24:00,                 !- Field 935
    0,                            !- Field 936
    Through: 04/28,               !- Field 937
    For: AllDays,                 !- Field 938
    Until: 07:00,                 !- Field 939
    0,                            !- Field 940
    Until: 19:00,                 !- Field 941
    1,                            !- Field 942
    Until: 24:00,                 !- Field 943
    0,                            !- Field 944
    Through: 04/29,               !- Field 945
    For: AllDays,                 !- Field 946
    Until: 07:00,                 !- Field 947
    0,                            !- Field 948
    Until: 19:00,                 !- Field 949
    1,                            !- Field 950
    Until: 24:00,                 !- Field 951
    0,                            !- Field 952
    Through: 04/30,               !- Field 953
    For: AllDays,                 !- Field 954
    Until: 07:00,                 !- Field 955
    0,                            !- Field 956
    Until: 19:00,                 !- Field 957
    1,                            !- Field 958
    Until: 24:00,                 !- Field 959
    0,                            !- Field 960
    Through: 05/01,               !- Field 961
    For: AllDays,                 !- Field 962
    Until: 07:00,                 !- Field 963
    0,                            !- Field 964
    Until: 19:00,                 !- Field 965
    1,                            !- Field 966
    Until: 24:00,                 !- Field 967
    0,                            !- Field 968
    Through: 05/02,               !- Field 969
    For: AllDays,                 !- Field 970
    Until: 07:00,                 !- Field 971
    0,                            !- Field 972
    Until: 19:00,                 !- Field 973
    1,                            !- Field 974
    Until: 24:00,                 !- Field 975
    0,                            !- Field 976
    Through: 05/03,               !- Field 977
    For: AllDays,                 !- Field 978
    Until: 07:00,                 !- Field 979
    0,                            !- Field 980
    Until: 19:00,                 !- Field 981
    1,                            !- Field 982
    Until: 24:00,                 !- Field 983
    0,                            !- Field 984
    Through: 05/04,               !- Field 985
    For: AllDays,                 !- Field 986
    Until: 07:00,                 !- Field 987
    0,                            !- Field 988
    Until: 19:00,                 !- Field 989
    1,                            !- Field 990
    Until: 24:00,                 !- Field 991
    0,                            !- Field 992
    Through: 05/05,               !- Field 993
    For: AllDays,                 !- Field 994
    Until: 07:00,                 !- Field 995
    0,                            !- Field 996
    Until: 19:00,                 !- Field 997
    1,                            !- Field 998
    Until: 24:00,                 !- Field 999
    0,                            !- Field 1000
    Through: 05/06,               !- Field 1001
    For: AllDays,                 !- Field 1002
    Until: 07:00,                 !- Field 1003
    0,                            !- Field 1004
    Until: 19:00,                 !- Field 1005
    1,                            !- Field 1006
    Until: 24:00,                 !- Field 1007
    0,                            !- Field 1008
    Through: 05/07,               !- Field 1009
    For: AllDays,                 !- Field 1010
    Until: 07:00,                 !- Field 1011
    0,                            !- Field 1012
    Until: 19:00,                 !- Field 1013
    1,                            !- Field 1014
    Until: 24:00,                 !- Field 1015
    0,                            !- Field 1016
    Through: 05/08,               !- Field 1017
    For: AllDays,                 !- Field 1018
    Until: 07:00,                 !- Field 1019
    0,                            !- Field 1020
    Until: 19:00,                 !- Field 1021
    1,                            !- Field 1022
    Until: 24:00,                 !- Field 1023
    0,                            !- Field 1024
    Through: 05/09,               !- Field 1025
    For: AllDays,                 !- Field 1026
    Until: 07:00,                 !- Field 1027
    0,                            !- Field 1028
    Until: 19:00,                 !- Field 1029
    1,                            !- Field 1030
    Until: 24:00,                 !- Field 1031
    0,                            !- Field 1032
    Through: 05/10,               !- Field 1033
    For: AllDays,                 !- Field 1034
    Until: 07:00,                 !- Field 1035
    0,                            !- Field 1036
    Until: 19:00,                 !- Field 1037
    1,                            !- Field 1038
    Until: 24:00,                 !- Field 1039
    0,                            !- Field 1040
    Through: 05/11,               !- Field 1041
    For: AllDays,                 !- Field 1042
    Until: 07:00,                 !- Field 1043
    0,                            !- Field 1044
    Until: 19:00,                 !- Field 1045
    1,                            !- Field 1046
    Until: 24:00,                 !- Field 1047
    0,                            !- Field 1048
    Through: 05/12,               !- Field 1049
    For: AllDays,                 !- Field 1050
    Until: 07:00,                 !- Field 1051
    0,                            !- Field 1052
    Until: 19:00,                 !- Field 1053
    1,                            !- Field 1054
    Until: 24:00,                 !- Field 1055
    0,                            !- Field 1056
    Through: 05/13,               !- Field 1057
    For: AllDays,                 !- Field 1058
    Until: 07:00,                 !- Field 1059
    0,                            !- Field 1060
    Until: 19:00,                 !- Field 1061
    1,                            !- Field 1062
    Until: 24:00,                 !- Field 1063
    0,                            !- Field 1064
    Through: 05/14,               !- Field 1065
    For: AllDays,                 !- Field 1066
    Until: 06:00,                 !- Field 1067
    0,                            !- Field 1068
    Until: 19:00,                 !- Field 1069
    1,                            !- Field 1070
    Until: 24:00,                 !- Field 1071
    0,                            !- Field 1072
    Through: 05/15,               !- Field 1073
    For: AllDays,                 !- Field 1074
    Until: 06:00,                 !- Field 1075
    0,                            !- Field 1076
    Until: 19:00,                 !- Field 1077
    1,                            !- Field 1078
    Until: 24:00,                 !- Field 1079
    0,                            !- Field 1080
    Through: 05/16,               !- Field 1081
    For: AllDays,                 !- Field 1082
    Until: 06:00,                 !- Field 1083
    0,                            !- Field 1084
    Until: 19:00,                 !- Field 1085
    1,                            !- Field 1086
    Until: 24:00,                 !- Field 1087
    0,                            !- Field 1088
    Through: 05/17,               !- Field 1089
    For: AllDays,                 !- Field 1090
    Until: 06:00,                 !- Field 1091
    0,                            !- Field 1092
    Until: 20:00,                 !- Field 1093
    1,                            !- Field 1094
    Until: 24:00,                 !- Field 1095
    0,                            !- Field 1096
    Through: 05/18,               !- Field 1097
    For: AllDays,                 !- Field 1098
    Until: 06:00,                 !- Field 1099
    0,                            !- Field 1100
    Until: 20:00,                 !- Field 1101
    1,                            !- Field 1102
    Until: 24:00,                 !- Field 1103
    0,                            !- Field 1104
    Through: 05/19,               !- Field 1105
    For: AllDays,                 !- Field 1106
    Until: 06:00,                 !- Field 1107
    0,                            !- Field 1108
    Until: 20:00,                 !- Field 1109
    1,                            !- Field 1110
    Until: 24:00,                 !- Field 1111
    0,                            !- Field 1112
    Through: 05/20,               !- Field 1113
    For: AllDays,                 !- Field 1114
    Until: 06:00,                 !- Field 1115
    0,                            !- Field 1116
    Until: 20:00,                 !- Field 1117
    1,                            !- Field 1118
    Until: 24:00,                 !- Field 1119
    0,                            !- Field 1120
    Through: 05/21,               !- Field 1121
    For: AllDays,                 !- Field 1122
    Until: 06:00,                 !- Field 1123
    0,                            !- Field 1124
    Until: 20:00,                 !- Field 1125
    1,                            !- Field 1126
    Until: 24:00,                 !- Field 1127
    0,                            !- Field 1128
    Through: 05/22,               !- Field 1129
    For: AllDays,                 !- Field 1130
    Until: 06:00,                 !- Field 1131
    0,                            !- Field 1132
    Until: 20:00,                 !- Field 1133
    1,                            !- Field 1134
    Until: 24:00,                 !- Field 1135
    0,                            !- Field 1136
    Through: 05/23,               !- Field 1137
    For: AllDays,                 !- Field 1138
    Until: 06:00,                 !- Field 1139
    0,                            !- Field 1140
    Until: 20:00,                 !- Field 1141
    1,                            !- Field 1142
    Until: 24:00,                 !- Field 1143
    0,                            !- Field 1144
    Through: 05/24,               !- Field 1145
    For: AllDays,                 !- Field 1146
    Until: 06:00,                 !- Field 1147
    0,                            !- Field 1148
    Until: 20:00,                 !- Field 1149
    1,                            !- Field 1150
    Until: 24:00,                 !- Field 1151
    0,                            !- Field 1152
    Through: 05/25,               !- Field 1153
    For: AllDays,                 !- Field 1154
    Until: 06:00,                 !- Field 1155
    0,                            !- Field 1156
    Until: 20:00,                 !- Field 1157
    1,                            !- Field 1158
    Until: 24:00,                 !- Field 1159
    0,                            !- Field 1160
    Through: 05/26,               !- Field 1161
    For: AllDays,                 !- Field 1162
    Until: 06:00,                 !- Field 1163
    0,                            !- Field 1164
    Until: 20:00,                 !- Field 1165
    1,                            !- Field 1166
    Until: 24:00,                 !- Field 1167
    0,                            !- Field 1168
    Through: 05/27,               !- Field 1169
    For: AllDays,                 !- Field 1170
    Until: 06:00,                 !- Field 1171
    0,                            !- Field 1172
    Until: 20:00,                 !- Field 1173
    1,                            !- Field 1174
    Until: 24:00,                 !- Field 1175
    0,                            !- Field 1176
    Through: 05/28,               !- Field 1177
    For: AllDays,                 !- Field 1178
    Until: 06:00,                 !- Field 1179
    0,                            !- Field 1180
    Until: 20:00,                 !- Field 1181
    1,                            !- Field 1182
    Until: 24:00,                 !- Field 1183
    0,                            !- Field 1184
    Through: 05/29,               !- Field 1185
    For: AllDays,                 !- Field 1186
    Until: 06:00,                 !- Field 1187
    0,                            !- Field 1188
    Until: 20:00,                 !- Field 1189
    1,                            !- Field 1190
    Until: 24:00,                 !- Field 1191
    0,                            !- Field 1192
    Through: 05/30,               !- Field 1193
    For: AllDays,                 !- Field 1194
    Until: 06:00,                 !- Field 1195
    0,                            !- Field 1196
    Until: 20:00,                 !- Field 1197
    1,                            !- Field 1198
    Until: 24:00,                 !- Field 1199
    0,                            !- Field 1200
    Through: 05/31,               !- Field 1201
    For: AllDays,                 !- Field 1202
    Until: 06:00,                 !- Field 1203
    0,                            !- Field 1204
    Until: 20:00,                 !- Field 1205
    1,                            !- Field 1206
    Until: 24:00,                 !- Field 1207
    0,                            !- Field 1208
    Through: 06/01,               !- Field 1209
    For: AllDays,                 !- Field 1210
    Until: 06:00,                 !- Field 1211
    0,                            !- Field 1212
    Until: 20:00,                 !- Field 1213
    1,                            !- Field 1214
    Until: 24:00,                 !- Field 1215
    0,                            !- Field 1216
    Through: 06/02,               !- Field 1217
    For: AllDays,                 !- Field 1218
    Until: 06:00,                 !- Field 1219
    0,                            !- Field 1220
    Until: 20:00,                 !- Field 1221
    1,                            !- Field 1222
    Until: 24:00,                 !- Field 1223
    0,                            !- Field 1224
    Through: 06/03,               !- Field 1225
    For: AllDays,                 !- Field 1226
    Until: 06:00,                 !- Field 1227
    0,                            !- Field 1228
    Until: 20:00,                 !- Field 1229
    1,                            !- Field 1230
    Until: 24:00,                 !- Field 1231
    0,                            !- Field 1232
    Through: 06/04,               !- Field 1233
    For: AllDays,                 !- Field 1234
    Until: 06:00,                 !- Field 1235
    0,                            !- Field 1236
    Until: 20:00,                 !- Field 1237
    1,                            !- Field 1238
    Until: 24:00,                 !- Field 1239
    0,                            !- Field 1240
    Through: 06/05,               !- Field 1241
    For: AllDays,                 !- Field 1242
    Until: 06:00,                 !- Field 1243
    0,                            !- Field 1244
    Until: 20:00,                 !- Field 1245
    1,                            !- Field 1246
    Until: 24:00,                 !- Field 1247
    0,                            !- Field 1248
    Through: 06/06,               !- Field 1249
    For: AllDays,                 !- Field 1250
    Until: 06:00,                 !- Field 1251
    0,                            !- Field 1252
    Until: 20:00,                 !- Field 1253
    1,                            !- Field 1254
    Until: 24:00,                 !- Field 1255
    0,                            !- Field 1256
    Through: 06/07,               !- Field 1257
    For: AllDays,                 !- Field 1258
    Until: 06:00,                 !- Field 1259
    0,                            !- Field 1260
    Until: 20:00,                 !- Field 1261
    1,                            !- Field 1262
    Until: 24:00,                 !- Field 1263
    0,                            !- Field 1264
    Through: 06/08,               !- Field 1265
    For: AllDays,                 !- Field 1266
    Until: 06:00,                 !- Field 1267
    0,                            !- Field 1268
    Until: 20:00,                 !- Field 1269
    1,                            !- Field 1270
    Until: 24:00,                 !- Field 1271
    0,                            !- Field 1272
    Through: 06/09,               !- Field 1273
    For: AllDays,                 !- Field 1274
    Until: 06:00,                 !- Field 1275
    0,                            !- Field 1276
    Until: 20:00,                 !- Field 1277
    1,                            !- Field 1278
    Until: 24:00,                 !- Field 1279
    0,                            !- Field 1280
    Through: 06/10,               !- Field 1281
    For: AllDays,                 !- Field 1282
    Until: 06:00,                 !- Field 1283
    0,                            !- Field 1284
    Until: 20:00,                 !- Field 1285
    1,                            !- Field 1286
    Until: 24:00,                 !- Field 1287
    0,                            !- Field 1288
    Through: 06/11,               !- Field 1289
    For: AllDays,                 !- Field 1290
    Until: 06:00,                 !- Field 1291
    0,                            !- Field 1292
    Until: 20:00,                 !- Field 1293
    1,                            !- Field 1294
    Until: 24:00,                 !- Field 1295
    0,                            !- Field 1296
    Through: 06/12,               !- Field 1297
    For: AllDays,                 !- Field 1298
    Until: 06:00,                 !- Field 1299
    0,                            !- Field 1300
    Until: 20:00,                 !- Field 1301
    1,                            !- Field 1302
    Until: 24:00,                 !- Field 1303
    0,                            !- Field 1304
    Through: 06/13,               !- Field 1305
    For: AllDays,                 !- Field 1306
    Until: 06:00,                 !- Field 1307
    0,                            !- Field 1308
    Until: 20:00,                 !- Field 1309
    1,                            !- Field 1310
    Until: 24:00,                 !- Field 1311
    0,                            !- Field 1312
    Through: 06/14,               !- Field 1313
    For: AllDays,                 !- Field 1314
    Until: 06:00,                 !- Field 1315
    0,                            !- Field 1316
    Until: 20:00,                 !- Field 1317
    1,                            !- Field 1318
    Until: 24:00,                 !- Field 1319
    0,                            !- Field 1320
    Through: 06/15,               !- Field 1321
    For: AllDays,                 !- Field 1322
    Until: 06:00,                 !- Field 1323
    0,                            !- Field 1324
    Until: 20:00,                 !- Field 1325
    1,                            !- Field 1326
    Until: 24:00,                 !- Field 1327
    0,                            !- Field 1328
    Through: 06/16,               !- Field 1329
    For: AllDays,                 !- Field 1330
    Until: 06:00,                 !- Field 1331
    0,                            !- Field 1332
    Until: 20:00,                 !- Field 1333
    1,                            !- Field 1334
    Until: 24:00,                 !- Field 1335
    0,                            !- Field 1336
    Through: 06/17,               !- Field 1337
    For: AllDays,                 !- Field 1338
    Until: 06:00,                 !- Field 1339
    0,                            !- Field 1340
    Until: 20:00,                 !- Field 1341
    1,                            !- Field 1342
    Until: 24:00,                 !- Field 1343
    0,                            !- Field 1344
    Through: 06/18,               !- Field 1345
    For: AllDays,                 !- Field 1346
    Until: 06:00,                 !- Field 1347
    0,                            !- Field 1348
    Until: 20:00,                 !- Field 1349
    1,                            !- Field 1350
    Until: 24:00,                 !- Field 1351
    0,                            !- Field 1352
    Through: 06/19,               !- Field 1353
    For: AllDays,                 !- Field 1354
    Until: 06:00,                 !- Field 1355
    0,                            !- Field 1356
    Until: 20:00,                 !- Field 1357
    1,                            !- Field 1358
    Until: 24:00,                 !- Field 1359
    0,                            !- Field 1360
    Through: 06/20,               !- Field 1361
    For: AllDays,                 !- Field 1362
    Until: 06:00,                 !- Field 1363
    0,                            !- Field 1364
    Until: 20:00,                 !- Field 1365
    1,                            !- Field 1366
    Until: 24:00,                 !- Field 1367
    0,                            !- Field 1368
    Through: 06/21,               !- Field 1369
    For: AllDays,                 !- Field 1370
    Until: 06:00,                 !- Field 1371
    0,                            !- Field 1372
    Until: 20:00,                 !- Field 1373
    1,                            !- Field 1374
    Until: 24:00,                 !- Field 1375
    0,                            !- Field 1376
    Through: 06/22,               !- Field 1377
    For: AllDays,                 !- Field 1378
    Until: 06:00,                 !- Field 1379
    0,                            !- Field 1380
    Until: 20:00,                 !- Field 1381
    1,                            !- Field 1382
    Until: 24:00,                 !- Field 1383
    0,                            !- Field 1384
    Through: 06/23,               !- Field 1385
    For: AllDays,                 !- Field 1386
    Until: 06:00,                 !- Field 1387
    0,                            !- Field 1388
    Until: 20:00,                 !- Field 1389
    1,                            !- Field 1390
    Until: 24:00,                 !- Field 1391
    0,                            !- Field 1392
    Through: 06/24,               !- Field 1393
    For: AllDays,                 !- Field 1394
    Until: 06:00,                 !- Field 1395
    0,                            !- Field 1396
    Until: 20:00,                 !- Field 1397
    1,                            !- Field 1398
    Until: 24:00,                 !- Field 1399
    0,                            !- Field 1400
    Through: 06/25,               !- Field 1401
    For: AllDays,                 !- Field 1402
    Until: 06:00,                 !- Field 1403
    0,                            !- Field 1404
    Until: 20:00,                 !- Field 1405
    1,                            !- Field 1406
    Until: 24:00,                 !- Field 1407
    0,                            !- Field 1408
    Through: 06/26,               !- Field 1409
    For: AllDays,                 !- Field 1410
    Until: 06:00,                 !- Field 1411
    0,                            !- Field 1412
    Until: 20:00,                 !- Field 1413
    1,                            !- Field 1414
    Until: 24:00,                 !- Field 1415
    0,                            !- Field 1416
    Through: 06/27,               !- Field 1417
    For: AllDays,                 !- Field 1418
    Until: 06:00,                 !- Field 1419
    0,                            !- Field 1420
    Until: 20:00,                 !- Field 1421
    1,                            !- Field 1422
    Until: 24:00,                 !- Field 1423
    0,                            !- Field 1424
    Through: 06/28,               !- Field 1425
    For: AllDays,                 !- Field 1426
    Until: 06:00,                 !- Field 1427
    0,                            !- Field 1428
    Until: 20:00,                 !- Field 1429
    1,                            !- Field 1430
    Until: 24:00,                 !- Field 1431
    0,                            !- Field 1432
    Through: 06/29,               !- Field 1433
    For: AllDays,                 !- Field 1434
    Until: 06:00,                 !- Field 1435
    0,                            !- Field 1436
    Until: 20:00,                 !- Field 1437
    1,                            !- Field 1438
    Until: 24:00,                 !- Field 1439
    0,                            !- Field 1440
    Through: 06/30,               !- Field 1441
    For: AllDays,                 !- Field 1442
    Until: 06:00,                 !- Field 1443
    0,                            !- Field 1444
    Until: 20:00,                 !- Field 1445
    1,                            !- Field 1446
    Until: 24:00,                 !- Field 1447
    0,                            !- Field 1448
    Through: 07/01,               !- Field 1449
    For: AllDays,                 !- Field 1450
    Until: 06:00,                 !- Field 1451
    0,                            !- Field 1452
    Until: 20:00,                 !- Field 1453
    1,                            !- Field 1454
    Until: 24:00,                 !- Field 1455
    0,                            !- Field 1456
    Through: 07/02,               !- Field 1457
    For: AllDays,                 !- Field 1458
    Until: 06:00,                 !- Field 1459
    0,                            !- Field 1460
    Until: 20:00,                 !- Field 1461
    1,                            !- Field 1462
    Until: 24:00,                 !- Field 1463
    0,                            !- Field 1464
    Through: 07/03,               !- Field 1465
    For: AllDays,                 !- Field 1466
    Until: 06:00,                 !- Field 1467
    0,                            !- Field 1468
    Until: 20:00,                 !- Field 1469
    1,                            !- Field 1470
    Until: 24:00,                 !- Field 1471
    0,                            !- Field 1472
    Through: 07/04,               !- Field 1473
    For: AllDays,                 !- Field 1474
    Until: 06:00,                 !- Field 1475
    0,                            !- Field 1476
    Until: 20:00,                 !- Field 1477
    1,                            !- Field 1478
    Until: 24:00,                 !- Field 1479
    0,                            !- Field 1480
    Through: 07/05,               !- Field 1481
    For: AllDays,                 !- Field 1482
    Until: 06:00,                 !- Field 1483
    0,                            !- Field 1484
    Until: 20:00,                 !- Field 1485
    1,                            !- Field 1486
    Until: 24:00,                 !- Field 1487
    0,                            !- Field 1488
    Through: 07/06,               !- Field 1489
    For: AllDays,                 !- Field 1490
    Until: 06:00,                 !- Field 1491
    0,                            !- Field 1492
    Until: 20:00,                 !- Field 1493
    1,                            !- Field 1494
    Until: 24:00,                 !- Field 1495
    0,                            !- Field 1496
    Through: 07/07,               !- Field 1497
    For: AllDays,                 !- Field 1498
    Until: 06:00,                 !- Field 1499
    0,                            !- Field 1500
    Until: 20:00,                 !- Field 1501
    1,                            !- Field 1502
    Until: 24:00,                 !- Field 1503
    0,                            !- Field 1504
    Through: 07/08,               !- Field 1505
    For: AllDays,                 !- Field 1506
    Until: 06:00,                 !- Field 1507
    0,                            !- Field 1508
    Until: 20:00,                 !- Field 1509
    1,                            !- Field 1510
    Until: 24:00,                 !- Field 1511
    0,                            !- Field 1512
    Through: 07/09,               !- Field 1513
    For: AllDays,                 !- Field 1514
    Until: 06:00,                 !- Field 1515
    0,                            !- Field 1516
    Until: 20:00,                 !- Field 1517
    1,                            !- Field 1518
    Until: 24:00,                 !- Field 1519
    0,                            !- Field 1520
    Through: 07/10,               !- Field 1521
    For: AllDays,                 !- Field 1522
    Until: 06:00,                 !- Field 1523
    0,                            !- Field 1524
    Until: 20:00,                 !- Field 1525
    1,                            !- Field 1526
    Until: 24:00,                 !- Field 1527
    0,                            !- Field 1528
    Through: 07/11,               !- Field 1529
    For: AllDays,                 !- Field 1530
    Until: 06:00,                 !- Field 1531
    0,                            !- Field 1532
    Until: 20:00,                 !- Field 1533
    1,                            !- Field 1534
    Until: 24:00,                 !- Field 1535
    0,                            !- Field 1536
    Through: 07/12,               !- Field 1537
    For: AllDays,                 !- Field 1538
    Until: 06:00,                 !- Field 1539
    0,                            !- Field 1540
    Until: 20:00,                 !- Field 1541
    1,                            !- Field 1542
    Until: 24:00,                 !- Field 1543
    0,                            !- Field 1544
    Through: 07/13,               !- Field 1545
    For: AllDays,                 !- Field 1546
    Until: 06:00,                 !- Field 1547
    0,                            !- Field 1548
    Until: 20:00,                 !- Field 1549
    1,                            !- Field 1550
    Until: 24:00,                 !- Field 1551
    0,                            !- Field 1552
    Through: 07/14,               !- Field 1553
    For: AllDays,                 !- Field 1554
    Until: 06:00,                 !- Field 1555
    0,                            !- Field 1556
    Until: 20:00,                 !- Field 1557
    1,                            !- Field 1558
    Until: 24:00,                 !- Field 1559
    0,                            !- Field 1560
    Through: 07/15,               !- Field 1561
    For: AllDays,                 !- Field 1562
    Until: 06:00,                 !- Field 1563
    0,                            !- Field 1564
    Until: 20:00,                 !- Field 1565
    1,                            !- Field 1566
    Until: 24:00,                 !- Field 1567
    0,                            !- Field 1568
    Through: 07/16,               !- Field 1569
    For: AllDays,                 !- Field 1570
    Until: 07:00,                 !- Field 1571
    0,                            !- Field 1572
    Until: 20:00,                 !- Field 1573
    1,                            !- Field 1574
    Until: 24:00,                 !- Field 1575
    0,                            !- Field 1576
    Through: 07/17,               !- Field 1577
    For: AllDays,                 !- Field 1578
    Until: 07:00,                 !- Field 1579
    0,                            !- Field 1580
    Until: 20:00,                 !- Field 1581
    1,                            !- Field 1582
    Until: 24:00,                 !- Field 1583
    0,                            !- Field 1584
    Through: 07/18,               !- Field 1585
    For: AllDays,                 !- Field 1586
    Until: 07:00,                 !- Field 1587
    0,                            !- Field 1588
    Until: 20:00,                 !- Field 1589
    1,                            !- Field 1590
    Until: 24:00,                 !- Field 1591
    0,                            !- Field 1592
    Through: 07/19,               !- Field 1593
    For: AllDays,                 !- Field 1594
    Until: 07:00,                 !- Field 1595
    0,                            !- Field 1596
    Until: 20:00,                 !- Field 1597
    1,                            !- Field 1598
    Until: 24:00,                 !- Field 1599
    0,                            !- Field 1600
    Through: 07/20,               !- Field 1601
    For: AllDays,                 !- Field 1602
    Until: 07:00,                 !- Field 1603
    0,                            !- Field 1604
    Until: 20:00,                 !- Field 1605
    1,                            !- Field 1606
    Until: 24:00,                 !- Field 1607
    0,                            !- Field 1608
    Through: 07/21,               !- Field 1609
    For: AllDays,                 !- Field 1610
    Until: 07:00,                 !- Field 1611
    0,                            !- Field 1612
    Until: 20:00,                 !- Field 1613
    1,                            !- Field 1614
    Until: 24:00,                 !- Field 1615
    0,                            !- Field 1616
    Through: 07/22,               !- Field 1617
    For: AllDays,                 !- Field 1618
    Until: 07:00,                 !- Field 1619
    0,                            !- Field 1620
    Until: 20:00,                 !- Field 1621
    1,                            !- Field 1622
    Until: 24:00,                 !- Field 1623
    0,                            !- Field 1624
    Through: 07/23,               !- Field 1625
    For: AllDays,                 !- Field 1626
    Until: 07:00,                 !- Field 1627
    0,                            !- Field 1628
    Until: 20:00,                 !- Field 1629
    1,                            !- Field 1630
    Until: 24:00,                 !- Field 1631
    0,                            !- Field 1632
    Through: 07/24,               !- Field 1633
    For: AllDays,                 !- Field 1634
    Until: 07:00,                 !- Field 1635
    0,                            !- Field 1636
    Until: 20:00,                 !- Field 1637
    1,                            !- Field 1638
    Until: 24:00,                 !- Field 1639
    0,                            !- Field 1640
    Through: 07/25,               !- Field 1641
    For: AllDays,                 !- Field 1642
    Until: 07:00,                 !- Field 1643
    0,                            !- Field 1644
    Until: 20:00,                 !- Field 1645
    1,                            !- Field 1646
    Until: 24:00,                 !- Field 1647
    0,                            !- Field 1648
    Through: 07/26,               !- Field 1649
    For: AllDays,                 !- Field 1650
    Until: 07:00,                 !- Field 1651
    0,                            !- Field 1652
    Until: 20:00,                 !- Field 1653
    1,                            !- Field 1654
    Until: 24:00,                 !- Field 1655
    0,                            !- Field 1656
    Through: 07/27,               !- Field 1657
    For: AllDays,                 !- Field 1658
    Until: 07:00,                 !- Field 1659
    0,                            !- Field 1660
    Until: 20:00,                 !- Field 1661
    1,                            !- Field 1662
    Until: 24:00,                 !- Field 1663
    0,                            !- Field 1664
    Through: 07/28,               !- Field 1665
    For: AllDays,                 !- Field 1666
    Until: 07:00,                 !- Field 1667
    0,                            !- Field 1668
    Until: 20:00,                 !- Field 1669
    1,                            !- Field 1670
    Until: 24:00,                 !- Field 1671
    0,                            !- Field 1672
    Through: 07/29,               !- Field 1673
    For: AllDays,                 !- Field 1674
    Until: 07:00,                 !- Field 1675
    0,                            !- Field 1676
    Until: 20:00,                 !- Field 1677
    1,                            !- Field 1678
    Until: 24:00,                 !- Field 1679
    0,                            !- Field 1680
    Through: 07/30,               !- Field 1681
    For: AllDays,                 !- Field 1682
    Until: 07:00,                 !- Field 1683
    0,                            !- Field 1684
    Until: 20:00,                 !- Field 1685
    1,                            !- Field 1686
    Until: 24:00,                 !- Field 1687
    0,                            !- Field 1688
    Through: 07/31,               !- Field 1689
    For: AllDays,                 !- Field 1690
    Until: 07:00,                 !- Field 1691
    0,                            !- Field 1692
    Until: 20:00,                 !- Field 1693
    1,                            !- Field 1694
    Until: 24:00,                 !- Field 1695
    0,                            !- Field 1696
    Through: 08/01,               !- Field 1697
    For: AllDays,                 !- Field 1698
    Until: 07:00,                 !- Field 1699
    0,                            !- Field 1700
    Until: 20:00,                 !- Field 1701
    1,                            !- Field 1702
    Until: 24:00,                 !- Field 1703
    0,                            !- Field 1704
    Through: 08/02,               !- Field 1705
    For: AllDays,                 !- Field 1706
    Until: 07:00,                 !- Field 1707
    0,                            !- Field 1708
    Until: 20:00,                 !- Field 1709
    1,                            !- Field 1710
    Until: 24:00,                 !- Field 1711
    0,                            !- Field 1712
    Through: 08/03,               !- Field 1713
    For: AllDays,                 !- Field 1714
    Until: 07:00,                 !- Field 1715
    0,                            !- Field 1716
    Until: 20:00,                 !- Field 1717
    1,                            !- Field 1718
    Until: 24:00,                 !- Field 1719
    0,                            !- Field 1720
    Through: 08/04,               !- Field 1721
    For: AllDays,                 !- Field 1722
    Until: 07:00,                 !- Field 1723
    0,                            !- Field 1724
    Until: 20:00,                 !- Field 1725
    1,                            !- Field 1726
    Until: 24:00,                 !- Field 1727
    0,                            !- Field 1728
    Through: 08/05,               !- Field 1729
    For: AllDays,                 !- Field 1730
    Until: 07:00,                 !- Field 1731
    0,                            !- Field 1732
    Until: 20:00,                 !- Field 1733
    1,                            !- Field 1734
    Until: 24:00,                 !- Field 1735
    0,                            !- Field 1736
    Through: 08/06,               !- Field 1737
    For: AllDays,                 !- Field 1738
    Until: 07:00,                 !- Field 1739
    0,                            !- Field 1740
    Until: 20:00,                 !- Field 1741
    1,                            !- Field 1742
    Until: 24:00,                 !- Field 1743
    0,                            !- Field 1744
    Through: 08/07,               !- Field 1745
    For: AllDays,                 !- Field 1746
    Until: 07:00,                 !- Field 1747
    0,                            !- Field 1748
    Until: 20:00,                 !- Field 1749
    1,                            !- Field 1750
    Until: 24:00,                 !- Field 1751
    0,                            !- Field 1752
    Through: 08/08,               !- Field 1753
    For: AllDays,                 !- Field 1754
    Until: 07:00,                 !- Field 1755
    0,                            !- Field 1756
    Until: 19:00,                 !- Field 1757
    1,                            !- Field 1758
    Until: 24:00,                 !- Field 1759
    0,                            !- Field 1760
    Through: 08/09,               !- Field 1761
    For: AllDays,                 !- Field 1762
    Until: 07:00,                 !- Field 1763
    0,                            !- Field 1764
    Until: 19:00,                 !- Field 1765
    1,                            !- Field 1766
    Until: 24:00,                 !- Field 1767
    0,                            !- Field 1768
    Through: 08/10,               !- Field 1769
    For: AllDays,                 !- Field 1770
    Until: 07:00,                 !- Field 1771
    0,                            !- Field 1772
    Until: 19:00,                 !- Field 1773
    1,                            !- Field 1774
    Until: 24:00,                 !- Field 1775
    0,                            !- Field 1776
    Through: 08/11,               !- Field 1777
    For: AllDays,                 !- Field 1778
    Until: 07:00,                 !- Field 1779
    0,                            !- Field 1780
    Until: 19:00,                 !- Field 1781
    1,                            !- Field 1782
    Until: 24:00,                 !- Field 1783
    0,                            !- Field 1784
    Through: 08/12,               !- Field 1785
    For: AllDays,                 !- Field 1786
    Until: 07:00,                 !- Field 1787
    0,                            !- Field 1788
    Until: 19:00,                 !- Field 1789
    1,                            !- Field 1790
    Until: 24:00,                 !- Field 1791
    0,                            !- Field 1792
    Through: 08/13,               !- Field 1793
    For: AllDays,                 !- Field 1794
    Until: 07:00,                 !- Field 1795
    0,                            !- Field 1796
    Until: 19:00,                 !- Field 1797
    1,                            !- Field 1798
    Until: 24:00,                 !- Field 1799
    0,                            !- Field 1800
    Through: 08/14,               !- Field 1801
    For: AllDays,                 !- Field 1802
    Until: 07:00,                 !- Field 1803
    0,                            !- Field 1804
    Until: 19:00,                 !- Field 1805
    1,                            !- Field 1806
    Until: 24:00,                 !- Field 1807
    0,                            !- Field 1808
    Through: 08/15,               !- Field 1809
    For: AllDays,                 !- Field 1810
    Until: 07:00,                 !- Field 1811
    0,                            !- Field 1812
    Until: 19:00,                 !- Field 1813
    1,                            !- Field 1814
    Until: 24:00,                 !- Field 1815
    0,                            !- Field 1816
    Through: 08/16,               !- Field 1817
    For: AllDays,                 !- Field 1818
    Until: 07:00,                 !- Field 1819
    0,                            !- Field 1820
    Until: 19:00,                 !- Field 1821
    1,                            !- Field 1822
    Until: 24:00,                 !- Field 1823
    0,                            !- Field 1824
    Through: 08/17,               !- Field 1825
    For: AllDays,                 !- Field 1826
    Until: 07:00,                 !- Field 1827
    0,                            !- Field 1828
    Until: 19:00,                 !- Field 1829
    1,                            !- Field 1830
    Until: 24:00,                 !- Field 1831
    0,                            !- Field 1832
    Through: 08/18,               !- Field 1833
    For: AllDays,                 !- Field 1834
    Until: 07:00,                 !- Field 1835
    0,                            !- Field 1836
    Until: 19:00,                 !- Field 1837
    1,                            !- Field 1838
    Until: 24:00,                 !- Field 1839
    0,                            !- Field 1840
    Through: 08/19,               !- Field 1841
    For: AllDays,                 !- Field 1842
    Until: 07:00,                 !- Field 1843
    0,                            !- Field 1844
    Until: 19:00,                 !- Field 1845
    1,                            !- Field 1846
    Until: 24:00,                 !- Field 1847
    0,                            !- Field 1848
    Through: 08/20,               !- Field 1849
    For: AllDays,                 !- Field 1850
    Until: 07:00,                 !- Field 1851
    0,                            !- Field 1852
    Until: 19:00,                 !- Field 1853
    1,                            !- Field 1854
    Until: 24:00,                 !- Field 1855
    0,                            !- Field 1856
    Through: 08/21,               !- Field 1857
    For: AllDays,                 !- Field 1858
    Until: 07:00,                 !- Field 1859
    0,                            !- Field 1860
    Until: 19:00,                 !- Field 1861
    1,                            !- Field 1862
    Until: 24:00,                 !- Field 1863
    0,                            !- Field 1864
    Through: 08/22,               !- Field 1865
    For: AllDays,                 !- Field 1866
    Until: 07:00,                 !- Field 1867
    0,                            !- Field 1868
    Until: 19:00,                 !- Field 1869
    1,                            !- Field 1870
    Until: 24:00,                 !- Field 1871
    0,                            !- Field 1872
    Through: 08/23,               !- Field 1873
    For: AllDays,                 !- Field 1874
    Until: 07:00,                 !- Field 1875
    0,                            !- Field 1876
    Until: 19:00,                 !- Field 1877
    1,                            !- Field 1878
    Until: 24:00,                 !- Field 1879
    0,                            !- Field 1880
    Through: 08/24,               !- Field 1881
    For: AllDays,                 !- Field 1882
    Until: 07:00,                 !- Field 1883
    0,                            !- Field 1884
    Until: 19:00,                 !- Field 1885
    1,                            !- Field 1886
    Until: 24:00,                 !- Field 1887
    0,                            !- Field 1888
    Through: 08/25,               !- Field 1889
    For: AllDays,                 !- Field 1890
    Until: 07:00,                 !- Field 1891
    0,                            !- Field 1892
    Until: 19:00,                 !- Field 1893
    1,                            !- Field 1894
    Until: 24:00,                 !- Field 1895
    0,                            !- Field 1896
    Through: 08/26,               !- Field 1897
    For: AllDays,                 !- Field 1898
    Until: 07:00,                 !- Field 1899
    0,                            !- Field 1900
    Until: 19:00,                 !- Field 1901
    1,                            !- Field 1902
    Until: 24:00,                 !- Field 1903
    0,                            !- Field 1904
    Through: 08/27,               !- Field 1905
    For: AllDays,                 !- Field 1906
    Until: 07:00,                 !- Field 1907
    0,                            !- Field 1908
    Until: 19:00,                 !- Field 1909
    1,                            !- Field 1910
    Until: 24:00,                 !- Field 1911
    0,                            !- Field 1912
    Through: 08/28,               !- Field 1913
    For: AllDays,                 !- Field 1914
    Until: 07:00,                 !- Field 1915
    0,                            !- Field 1916
    Until: 19:00,                 !- Field 1917
    1,                            !- Field 1918
    Until: 24:00,                 !- Field 1919
    0,                            !- Field 1920
    Through: 08/29,               !- Field 1921
    For: AllDays,                 !- Field 1922
    Until: 07:00,                 !- Field 1923
    0,                            !- Field 1924
    Until: 19:00,                 !- Field 1925
    1,                            !- Field 1926
    Until: 24:00,                 !- Field 1927
    0,                            !- Field 1928
    Through: 08/30,               !- Field 1929
    For: AllDays,                 !- Field 1930
    Until: 07:00,                 !- Field 1931
    0,                            !- Field 1932
    Until: 19:00,                 !- Field 1933
    1,                            !- Field 1934
    Until: 24:00,                 !- Field 1935
    0,                            !- Field 1936
    Through: 08/31,               !- Field 1937
    For: AllDays,                 !- Field 1938
    Until: 07:00,                 !- Field 1939
    0,                            !- Field 1940
    Until: 19:00,                 !- Field 1941
    1,                            !- Field 1942
    Until: 24:00,                 !- Field 1943
    0,                            !- Field 1944
    Through: 09/01,               !- Field 1945
    For: AllDays,                 !- Field 1946
    Until: 07:00,                 !- Field 1947
    0,                            !- Field 1948
    Until: 19:00,                 !- Field 1949
    1,                            !- Field 1950
    Until: 24:00,                 !- Field 1951
    0,                            !- Field 1952
    Through: 09/02,               !- Field 1953
    For: AllDays,                 !- Field 1954
    Until: 07:00,                 !- Field 1955
    0,                            !- Field 1956
    Until: 19:00,                 !- Field 1957
    1,                            !- Field 1958
    Until: 24:00,                 !- Field 1959
    0,                            !- Field 1960
    Through: 09/03,               !- Field 1961
    For: AllDays,                 !- Field 1962
    Until: 07:00,                 !- Field 1963
    0,                            !- Field 1964
    Until: 19:00,                 !- Field 1965
    1,                            !- Field 1966
    Until: 24:00,                 !- Field 1967
    0,                            !- Field 1968
    Through: 09/04,               !- Field 1969
    For: AllDays,                 !- Field 1970
    Until: 07:00,                 !- Field 1971
    0,                            !- Field 1972
    Until: 19:00,                 !- Field 1973
    1,                            !- Field 1974
    Until: 24:00,                 !- Field 1975
    0,                            !- Field 1976
    Through: 09/05,               !- Field 1977
    For: AllDays,                 !- Field 1978
    Until: 07:00,                 !- Field 1979
    0,                            !- Field 1980
    Until: 19:00,                 !- Field 1981
    1,                            !- Field 1982
    Until: 24:00,                 !- Field 1983
    0,                            !- Field 1984
    Through: 09/06,               !- Field 1985
    For: AllDays,                 !- Field 1986
    Until: 07:00,                 !- Field 1987
    0,                            !- Field 1988
    Until: 19:00,                 !- Field 1989
    1,                            !- Field 1990
    Until: 24:00,                 !- Field 1991
    0,                            !- Field 1992
    Through: 09/07,               !- Field 1993
    For: AllDays,                 !- Field 1994
    Until: 07:00,                 !- Field 1995
    0,                            !- Field 1996
    Until: 19:00,                 !- Field 1997
    1,                            !- Field 1998
    Until: 24:00,                 !- Field 1999
    0,                            !- Field 2000
    Through: 09/08,               !- Field 2001
    For: AllDays,                 !- Field 2002
    Until: 07:00,                 !- Field 2003
    0,                            !- Field 2004
    Until: 19:00,                 !- Field 2005
    1,                            !- Field 2006
    Until: 24:00,                 !- Field 2007
    0,                            !- Field 2008
    Through: 09/09,               !- Field 2009
    For: AllDays,                 !- Field 2010
    Until: 07:00,                 !- Field 2011
    0,                            !- Field 2012
    Until: 19:00,                 !- Field 2013
    1,                            !- Field 2014
    Until: 24:00,                 !- Field 2015
    0,                            !- Field 2016
    Through: 09/10,               !- Field 2017
    For: AllDays,                 !- Field 2018
    Until: 07:00,                 !- Field 2019
    0,                            !- Field 2020
    Until: 19:00,                 !- Field 2021
    1,                            !- Field 2022
    Until: 24:00,                 !- Field 2023
    0,                            !- Field 2024
    Through: 09/11,               !- Field 2025
    For: AllDays,                 !- Field 2026
    Until: 07:00,                 !- Field 2027
    0,                            !- Field 2028
    Until: 19:00,                 !- Field 2029
    1,                            !- Field 2030
    Until: 24:00,                 !- Field 2031
    0,                            !- Field 2032
    Through: 09/12,               !- Field 2033
    For: AllDays,                 !- Field 2034
    Until: 07:00,                 !- Field 2035
    0,                            !- Field 2036
    Until: 19:00,                 !- Field 2037
    1,                            !- Field 2038
    Until: 24:00,                 !- Field 2039
    0,                            !- Field 2040
    Through: 09/13,               !- Field 2041
    For: AllDays,                 !- Field 2042
    Until: 07:00,                 !- Field 2043
    0,                            !- Field 2044
    Until: 19:00,                 !- Field 2045
    1,                            !- Field 2046
    Until: 24:00,                 !- Field 2047
    0,                            !- Field 2048
    Through: 09/14,               !- Field 2049
    For: AllDays,                 !- Field 2050
    Until: 07:00,                 !- Field 2051
    0,                            !- Field 2052
    Until: 19:00,                 !- Field 2053
    1,                            !- Field 2054
    Until: 24:00,                 !- Field 2055
    0,                            !- Field 2056
    Through: 09/15,               !- Field 2057
    For: AllDays,                 !- Field 2058
    Until: 07:00,                 !- Field 2059
    0,                            !- Field 2060
    Until: 19:00,                 !- Field 2061
    1,                            !- Field 2062
    Until: 24:00,                 !- Field 2063
    0,                            !- Field 2064
    Through: 09/16,               !- Field 2065
    For: AllDays,                 !- Field 2066
    Until: 07:00,                 !- Field 2067
    0,                            !- Field 2068
    Until: 19:00,                 !- Field 2069
    1,                            !- Field 2070
    Until: 24:00,                 !- Field 2071
    0,                            !- Field 2072
    Through: 09/17,               !- Field 2073
    For: AllDays,                 !- Field 2074
    Until: 07:00,                 !- Field 2075
    0,                            !- Field 2076
    Until: 19:00,                 !- Field 2077
    1,                            !- Field 2078
    Until: 24:00,                 !- Field 2079
    0,                            !- Field 2080
    Through: 09/18,               !- Field 2081
    For: AllDays,                 !- Field 2082
    Until: 07:00,                 !- Field 2083
    0,                            !- Field 2084
    Until: 19:00,                 !- Field 2085
    1,                            !- Field 2086
    Until: 24:00,                 !- Field 2087
    0,                            !- Field 2088
    Through: 09/19,               !- Field 2089
    For: AllDays,                 !- Field 2090
    Until: 07:00,                 !- Field 2091
    0,                            !- Field 2092
    Until: 19:00,                 !- Field 2093
    1,                            !- Field 2094
    Until: 24:00,                 !- Field 2095
    0,                            !- Field 2096
    Through: 09/20,               !- Field 2097
    For: AllDays,                 !- Field 2098
    Until: 07:00,                 !- Field 2099
    0,                            !- Field 2100
    Until: 19:00,                 !- Field 2101
    1,                            !- Field 2102
    Until: 24:00,                 !- Field 2103
    0,                            !- Field 2104
    Through: 09/21,               !- Field 2105
    For: AllDays,                 !- Field 2106
    Until: 07:00,                 !- Field 2107
    0,                            !- Field 2108
    Until: 19:00,                 !- Field 2109
    1,                            !- Field 2110
    Until: 24:00,                 !- Field 2111
    0,                            !- Field 2112
    Through: 09/22,               !- Field 2113
    For: AllDays,                 !- Field 2114
    Until: 07:00,                 !- Field 2115
    0,                            !- Field 2116
    Until: 19:00,                 !- Field 2117
    1,                            !- Field 2118
    Until: 24:00,                 !- Field 2119
    0,                            !- Field 2120
    Through: 09/23,               !- Field 2121
    For: AllDays,                 !- Field 2122
    Until: 07:00,                 !- Field 2123
    0,                            !- Field 2124
    Until: 19:00,                 !- Field 2125
    1,                            !- Field 2126
    Until: 24:00,                 !- Field 2127
    0,                            !- Field 2128
    Through: 09/24,               !- Field 2129
    For: AllDays,                 !- Field 2130
    Until: 07:00,                 !- Field 2131
    0,                            !- Field 2132
    Until: 18:00,                 !- Field 2133
    1,                            !- Field 2134
    Until: 24:00,                 !- Field 2135
    0,                            !- Field 2136
    Through: 09/25,               !- Field 2137
    For: AllDays,                 !- Field 2138
    Until: 07:00,                 !- Field 2139
    0,                            !- Field 2140
    Until: 18:00,                 !- Field 2141
    1,                            !- Field 2142
    Until: 24:00,                 !- Field 2143
    0,                            !- Field 2144
    Through: 09/26,               !- Field 2145
    For: AllDays,                 !- Field 2146
    Until: 07:00,                 !- Field 2147
    0,                            !- Field 2148
    Until: 18:00,                 !- Field 2149
    1,                            !- Field 2150
    Until: 24:00,                 !- Field 2151
    0,                            !- Field 2152
    Through: 09/27,               !- Field 2153
    For: AllDays,                 !- Field 2154
    Until: 07:00,                 !- Field 2155
    0,                            !- Field 2156
    Until: 18:00,                 !- Field 2157
    1,                            !- Field 2158
    Until: 24:00,                 !- Field 2159
    0,                            !- Field 2160
    Through: 09/28,               !- Field 2161
    For: AllDays,                 !- Field 2162
    Until: 07:00,                 !- Field 2163
    0,                            !- Field 2164
    Until: 18:00,                 !- Field 2165
    1,                            !- Field 2166
    Until: 24:00,                 !- Field 2167
    0,                            !- Field 2168
    Through: 09/29,               !- Field 2169
    For: AllDays,                 !- Field 2170
    Until: 07:00,                 !- Field 2171
    0,                            !- Field 2172
    Until: 18:00,                 !- Field 2173
    1,                            !- Field 2174
    Until: 24:00,                 !- Field 2175
    0,                            !- Field 2176
    Through: 09/30,               !- Field 2177
    For: AllDays,                 !- Field 2178
    Until: 07:00,                 !- Field 2179
    0,                            !- Field 2180
    Until: 18:00,                 !- Field 2181
    1,                            !- Field 2182
    Until: 24:00,                 !- Field 2183
    0,                            !- Field 2184
    Through: 10/01,               !- Field 2185
    For: AllDays,                 !- Field 2186
    Until: 07:00,                 !- Field 2187
    0,                            !- Field 2188
    Until: 18:00,                 !- Field 2189
    1,                            !- Field 2190
    Until: 24:00,                 !- Field 2191
    0,                            !- Field 2192
    Through: 10/02,               !- Field 2193
    For: AllDays,                 !- Field 2194
    Until: 07:00,                 !- Field 2195
    0,                            !- Field 2196
    Until: 18:00,                 !- Field 2197
    1,                            !- Field 2198
    Until: 24:00,                 !- Field 2199
    0,                            !- Field 2200
    Through: 10/03,               !- Field 2201
    For: AllDays,                 !- Field 2202
    Until: 07:00,                 !- Field 2203
    0,                            !- Field 2204
    Until: 18:00,                 !- Field 2205
    1,                            !- Field 2206
    Until: 24:00,                 !- Field 2207
    0,                            !- Field 2208
    Through: 10/04,               !- Field 2209
    For: AllDays,                 !- Field 2210
    Until: 07:00,                 !- Field 2211
    0,                            !- Field 2212
    Until: 18:00,                 !- Field 2213
    1,                            !- Field 2214
    Until: 24:00,                 !- Field 2215
    0,                            !- Field 2216
    Through: 10/05,               !- Field 2217
    For: AllDays,                 !- Field 2218
    Until: 07:00,                 !- Field 2219
    0,                            !- Field 2220
    Until: 18:00,                 !- Field 2221
    1,                            !- Field 2222
    Until: 24:00,                 !- Field 2223
    0,                            !- Field 2224
    Through: 10/06,               !- Field 2225
    For: AllDays,                 !- Field 2226
    Until: 07:00,                 !- Field 2227
    0,                            !- Field 2228
    Until: 18:00,                 !- Field 2229
    1,                            !- Field 2230
    Until: 24:00,                 !- Field 2231
    0,                            !- Field 2232
    Through: 10/07,               !- Field 2233
    For: AllDays,                 !- Field 2234
    Until: 07:00,                 !- Field 2235
    0,                            !- Field 2236
    Until: 18:00,                 !- Field 2237
    1,                            !- Field 2238
    Until: 24:00,                 !- Field 2239
    0,                            !- Field 2240
    Through: 10/08,               !- Field 2241
    For: AllDays,                 !- Field 2242
    Until: 08:00,                 !- Field 2243
    0,                            !- Field 2244
    Until: 18:00,                 !- Field 2245
    1,                            !- Field 2246
    Until: 24:00,                 !- Field 2247
    0,                            !- Field 2248
    Through: 10/09,               !- Field 2249
    For: AllDays,                 !- Field 2250
    Until: 08:00,                 !- Field 2251
    0,                            !- Field 2252
    Until: 18:00,                 !- Field 2253
    1,                            !- Field 2254
    Until: 24:00,                 !- Field 2255
    0,                            !- Field 2256
    Through: 10/10,               !- Field 2257
    For: AllDays,                 !- Field 2258
    Until: 08:00,                 !- Field 2259
    0,                            !- Field 2260
    Until: 18:00,                 !- Field 2261
    1,                            !- Field 2262
    Until: 24:00,                 !- Field 2263
    0,                            !- Field 2264
    Through: 10/11,               !- Field 2265
    For: AllDays,                 !- Field 2266
    Until: 08:00,                 !- Field 2267
    0,                            !- Field 2268
    Until: 18:00,                 !- Field 2269
    1,                            !- Field 2270
    Until: 24:00,                 !- Field 2271
    0,                            !- Field 2272
    Through: 10/12,               !- Field 2273
    For: AllDays,                 !- Field 2274
    Until: 08:00,                 !- Field 2275
    0,                            !- Field 2276
    Until: 18:00,                 !- Field 2277
    1,                            !- Field 2278
    Until: 24:00,                 !- Field 2279
    0,                            !- Field 2280
    Through: 10/13,               !- Field 2281
    For: AllDays,                 !- Field 2282
    Until: 08:00,                 !- Field 2283
    0,                            !- Field 2284
    Until: 18:00,                 !- Field 2285
    1,                            !- Field 2286
    Until: 24:00,                 !- Field 2287
    0,                            !- Field 2288
    Through: 10/14,               !- Field 2289
    For: AllDays,                 !- Field 2290
    Until: 08:00,                 !- Field 2291
    0,                            !- Field 2292
    Until: 18:00,                 !- Field 2293
    1,                            !- Field 2294
    Until: 24:00,                 !- Field 2295
    0,                            !- Field 2296
    Through: 10/15,               !- Field 2297
    For: AllDays,                 !- Field 2298
    Until: 08:00,                 !- Field 2299
    0,                            !- Field 2300
    Until: 18:00,                 !- Field 2301
    1,                            !- Field 2302
    Until: 24:00,                 !- Field 2303
    0,                            !- Field 2304
    Through: 10/16,               !- Field 2305
    For: AllDays,                 !- Field 2306
    Until: 08:00,                 !- Field 2307
    0,                            !- Field 2308
    Until: 18:00,                 !- Field 2309
    1,                            !- Field 2310
    Until: 24:00,                 !- Field 2311
    0,                            !- Field 2312
    Through: 10/17,               !- Field 2313
    For: AllDays,                 !- Field 2314
    Until: 08:00,                 !- Field 2315
    0,                            !- Field 2316
    Until: 18:00,                 !- Field 2317
    1,                            !- Field 2318
    Until: 24:00,                 !- Field 2319
    0,                            !- Field 2320
    Through: 10/18,               !- Field 2321
    For: AllDays,                 !- Field 2322
    Until: 08:00,                 !- Field 2323
    0,                            !- Field 2324
    Until: 18:00,                 !- Field 2325
    1,                            !- Field 2326
    Until: 24:00,                 !- Field 2327
    0,                            !- Field 2328
    Through: 10/19,               !- Field 2329
    For: AllDays,                 !- Field 2330
    Until: 08:00,                 !- Field 2331
    0,                            !- Field 2332
    Until: 18:00,                 !- Field 2333
    1,                            !- Field 2334
    Until: 24:00,                 !- Field 2335
    0,                            !- Field 2336
    Through: 10/20,               !- Field 2337
    For: AllDays,                 !- Field 2338
    Until: 08:00,                 !- Field 2339
    0,                            !- Field 2340
    Until: 18:00,                 !- Field 2341
    1,                            !- Field 2342
    Until: 24:00,                 !- Field 2343
    0,                            !- Field 2344
    Through: 10/21,               !- Field 2345
    For: AllDays,                 !- Field 2346
    Until: 08:00,                 !- Field 2347
    0,                            !- Field 2348
    Until: 18:00,                 !- Field 2349
    1,                            !- Field 2350
    Until: 24:00,                 !- Field 2351
    0,                            !- Field 2352
    Through: 10/22,               !- Field 2353
    For: AllDays,                 !- Field 2354
    Until: 08:00,                 !- Field 2355
    0,                            !- Field 2356
    Until: 18:00,                 !- Field 2357
    1,                            !- Field 2358
    Until: 24:00,                 !- Field 2359
    0,                            !- Field 2360
    Through: 10/23,               !- Field 2361
    For: AllDays,                 !- Field 2362
    Until: 08:00,                 !- Field 2363
    0,                            !- Field 2364
    Until: 18:00,                 !- Field 2365
    1,                            !- Field 2366
    Until: 24:00,                 !- Field 2367
    0,                            !- Field 2368
    Through: 10/24,               !- Field 2369
    For: AllDays,                 !- Field 2370
    Until: 08:00,                 !- Field 2371
    0,                            !- Field 2372
    Until: 18:00,                 !- Field 2373
    1,                            !- Field 2374
    Until: 24:00,                 !- Field 2375
    0,                            !- Field 2376
    Through: 10/25,               !- Field 2377
    For: AllDays,                 !- Field 2378
    Until: 08:00,                 !- Field 2379
    0,                            !- Field 2380
    Until: 18:00,                 !- Field 2381
    1,                            !- Field 2382
    Until: 24:00,                 !- Field 2383
    0,                            !- Field 2384
    Through: 10/26,               !- Field 2385
    For: AllDays,                 !- Field 2386
    Until: 08:00,                 !- Field 2387
    0,                            !- Field 2388
    Until: 18:00,                 !- Field 2389
    1,                            !- Field 2390
    Until: 24:00,                 !- Field 2391
    0,                            !- Field 2392
    Through: 10/27,               !- Field 2393
    For: AllDays,                 !- Field 2394
    Until: 08:00,                 !- Field 2395
    0,                            !- Field 2396
    Until: 18:00,                 !- Field 2397
    1,                            !- Field 2398
    Until: 24:00,                 !- Field 2399
    0,                            !- Field 2400
    Through: 10/28,               !- Field 2401
    For: AllDays,                 !- Field 2402
    Until: 08:00,                 !- Field 2403
    0,                            !- Field 2404
    Until: 18:00,                 !- Field 2405
    1,                            !- Field 2406
    Until: 24:00,                 !- Field 2407
    0,                            !- Field 2408
    Through: 10/29,               !- Field 2409
    For: AllDays,                 !- Field 2410
    Until: 08:00,                 !- Field 2411
    0,                            !- Field 2412
    Until: 18:00,                 !- Field 2413
    1,                            !- Field 2414
    Until: 24:00,                 !- Field 2415
    0,                            !- Field 2416
    Through: 10/30,               !- Field 2417
    For: AllDays,                 !- Field 2418
    Until: 08:00,                 !- Field 2419
    0,                            !- Field 2420
    Until: 18:00,                 !- Field 2421
    1,                            !- Field 2422
    Until: 24:00,                 !- Field 2423
    0,                            !- Field 2424
    Through: 10/31,               !- Field 2425
    For: AllDays,                 !- Field 2426
    Until: 08:00,                 !- Field 2427
    0,                            !- Field 2428
    Until: 18:00,                 !- Field 2429
    1,                            !- Field 2430
    Until: 24:00,                 !- Field 2431
    0,                            !- Field 2432
    Through: 11/01,               !- Field 2433
    For: AllDays,                 !- Field 2434
    Until: 08:00,                 !- Field 2435
    0,                            !- Field 2436
    Until: 18:00,                 !- Field 2437
    1,                            !- Field 2438
    Until: 24:00,                 !- Field 2439
    0,                            !- Field 2440
    Through: 11/02,               !- Field 2441
    For: AllDays,                 !- Field 2442
    Until: 08:00,                 !- Field 2443
    0,                            !- Field 2444
    Until: 18:00,                 !- Field 2445
    1,                            !- Field 2446
    Until: 24:00,                 !- Field 2447
    0,                            !- Field 2448
    Through: 11/03,               !- Field 2449
    For: AllDays,                 !- Field 2450
    Until: 08:00,                 !- Field 2451
    0,                            !- Field 2452
    Until: 18:00,                 !- Field 2453
    1,                            !- Field 2454
    Until: 24:00,                 !- Field 2455
    0,                            !- Field 2456
    Through: 11/04,               !- Field 2457
    For: AllDays,                 !- Field 2458
    Until: 08:00,                 !- Field 2459
    0,                            !- Field 2460
    Until: 18:00,                 !- Field 2461
    1,                            !- Field 2462
    Until: 24:00,                 !- Field 2463
    0,                            !- Field 2464
    Through: 11/05,               !- Field 2465
    For: AllDays,                 !- Field 2466
    Until: 08:00,                 !- Field 2467
    0,                            !- Field 2468
    Until: 18:00,                 !- Field 2469
    1,                            !- Field 2470
    Until: 24:00,                 !- Field 2471
    0,                            !- Field 2472
    Through: 11/06,               !- Field 2473
    For: AllDays,                 !- Field 2474
    Until: 08:00,                 !- Field 2475
    0,                            !- Field 2476
    Until: 18:00,                 !- Field 2477
    1,                            !- Field 2478
    Until: 24:00,                 !- Field 2479
    0,                            !- Field 2480
    Through: 11/07,               !- Field 2481
    For: AllDays,                 !- Field 2482
    Until: 08:00,                 !- Field 2483
    0,                            !- Field 2484
    Until: 18:00,                 !- Field 2485
    1,                            !- Field 2486
    Until: 24:00,                 !- Field 2487
    0,                            !- Field 2488
    Through: 11/08,               !- Field 2489
    For: AllDays,                 !- Field 2490
    Until: 08:00,                 !- Field 2491
    0,                            !- Field 2492
    Until: 18:00,                 !- Field 2493
    1,                            !- Field 2494
    Until: 24:00,                 !- Field 2495
    0,                            !- Field 2496
    Through: 11/09,               !- Field 2497
    For: AllDays,                 !- Field 2498
    Until: 08:00,                 !- Field 2499
    0,                            !- Field 2500
    Until: 18:00,                 !- Field 2501
    1,                            !- Field 2502
    Until: 24:00,                 !- Field 2503
    0,                            !- Field 2504
    Through: 11/10,               !- Field 2505
    For: AllDays,                 !- Field 2506
    Until: 08:00,                 !- Field 2507
    0,                            !- Field 2508
    Until: 18:00,                 !- Field 2509
    1,                            !- Field 2510
    Until: 24:00,                 !- Field 2511
    0,                            !- Field 2512
    Through: 11/11,               !- Field 2513
    For: AllDays,                 !- Field 2514
    Until: 08:00,                 !- Field 2515
    0,                            !- Field 2516
    Until: 17:00,                 !- Field 2517
    1,                            !- Field 2518
    Until: 24:00,                 !- Field 2519
    0,                            !- Field 2520
    Through: 11/12,               !- Field 2521
    For: AllDays,                 !- Field 2522
    Until: 08:00,                 !- Field 2523
    0,                            !- Field 2524
    Until: 17:00,                 !- Field 2525
    1,                            !- Field 2526
    Until: 24:00,                 !- Field 2527
    0,                            !- Field 2528
    Through: 11/13,               !- Field 2529
    For: AllDays,                 !- Field 2530
    Until: 08:00,                 !- Field 2531
    0,                            !- Field 2532
    Until: 17:00,                 !- Field 2533
    1,                            !- Field 2534
    Until: 24:00,                 !- Field 2535
    0,                            !- Field 2536
    Through: 11/14,               !- Field 2537
    For: AllDays,                 !- Field 2538
    Until: 08:00,                 !- Field 2539
    0,                            !- Field 2540
    Until: 17:00,                 !- Field 2541
    1,                            !- Field 2542
    Until: 24:00,                 !- Field 2543
    0,                            !- Field 2544
    Through: 11/15,               !- Field 2545
    For: AllDays,                 !- Field 2546
    Until: 08:00,                 !- Field 2547
    0,                            !- Field 2548
    Until: 17:00,                 !- Field 2549
    1,                            !- Field 2550
    Until: 24:00,                 !- Field 2551
    0,                            !- Field 2552
    Through: 11/16,               !- Field 2553
    For: AllDays,                 !- Field 2554
    Until: 08:00,                 !- Field 2555
    0,                            !- Field 2556
    Until: 17:00,                 !- Field 2557
    1,                            !- Field 2558
    Until: 24:00,                 !- Field 2559
    0,                            !- Field 2560
    Through: 11/17,               !- Field 2561
    For: AllDays,                 !- Field 2562
    Until: 08:00,                 !- Field 2563
    0,                            !- Field 2564
    Until: 17:00,                 !- Field 2565
    1,                            !- Field 2566
    Until: 24:00,                 !- Field 2567
    0,                            !- Field 2568
    Through: 11/18,               !- Field 2569
    For: AllDays,                 !- Field 2570
    Until: 08:00,                 !- Field 2571
    0,                            !- Field 2572
    Until: 17:00,                 !- Field 2573
    1,                            !- Field 2574
    Until: 24:00,                 !- Field 2575
    0,                            !- Field 2576
    Through: 11/19,               !- Field 2577
    For: AllDays,                 !- Field 2578
    Until: 08:00,                 !- Field 2579
    0,                            !- Field 2580
    Until: 17:00,                 !- Field 2581
    1,                            !- Field 2582
    Until: 24:00,                 !- Field 2583
    0,                            !- Field 2584
    Through: 11/20,               !- Field 2585
    For: AllDays,                 !- Field 2586
    Until: 08:00,                 !- Field 2587
    0,                            !- Field 2588
    Until: 17:00,                 !- Field 2589
    1,                            !- Field 2590
    Until: 24:00,                 !- Field 2591
    0,                            !- Field 2592
    Through: 11/21,               !- Field 2593
    For: AllDays,                 !- Field 2594
    Until: 08:00,                 !- Field 2595
    0,                            !- Field 2596
    Until: 17:00,                 !- Field 2597
    1,                            !- Field 2598
    Until: 24:00,                 !- Field 2599
    0,                            !- Field 2600
    Through: 11/22,               !- Field 2601
    For: AllDays,                 !- Field 2602
    Until: 08:00,                 !- Field 2603
    0,                            !- Field 2604
    Until: 17:00,                 !- Field 2605
    1,                            !- Field 2606
    Until: 24:00,                 !- Field 2607
    0,                            !- Field 2608
    Through: 11/23,               !- Field 2609
    For: AllDays,                 !- Field 2610
    Until: 08:00,                 !- Field 2611
    0,                            !- Field 2612
    Until: 17:00,                 !- Field 2613
    1,                            !- Field 2614
    Until: 24:00,                 !- Field 2615
    0,                            !- Field 2616
    Through: 11/24,               !- Field 2617
    For: AllDays,                 !- Field 2618
    Until: 08:00,                 !- Field 2619
    0,                            !- Field 2620
    Until: 17:00,                 !- Field 2621
    1,                            !- Field 2622
    Until: 24:00,                 !- Field 2623
    0,                            !- Field 2624
    Through: 11/25,               !- Field 2625
    For: AllDays,                 !- Field 2626
    Until: 08:00,                 !- Field 2627
    0,                            !- Field 2628
    Until: 17:00,                 !- Field 2629
    1,                            !- Field 2630
    Until: 24:00,                 !- Field 2631
    0,                            !- Field 2632
    Through: 11/26,               !- Field 2633
    For: AllDays,                 !- Field 2634
    Until: 08:00,                 !- Field 2635
    0,                            !- Field 2636
    Until: 17:00,                 !- Field 2637
    1,                            !- Field 2638
    Until: 24:00,                 !- Field 2639
    0,                            !- Field 2640
    Through: 11/27,               !- Field 2641
    For: AllDays,                 !- Field 2642
    Until: 08:00,                 !- Field 2643
    0,                            !- Field 2644
    Until: 17:00,                 !- Field 2645
    1,                            !- Field 2646
    Until: 24:00,                 !- Field 2647
    0,                            !- Field 2648
    Through: 11/28,               !- Field 2649
    For: AllDays,                 !- Field 2650
    Until: 08:00,                 !- Field 2651
    0,                            !- Field 2652
    Until: 17:00,                 !- Field 2653
    1,                            !- Field 2654
    Until: 24:00,                 !- Field 2655
    0,                            !- Field 2656
    Through: 11/29,               !- Field 2657
    For: AllDays,                 !- Field 2658
    Until: 08:00,                 !- Field 2659
    0,                            !- Field 2660
    Until: 17:00,                 !- Field 2661
    1,                            !- Field 2662
    Until: 24:00,                 !- Field 2663
    0,                            !- Field 2664
    Through: 11/30,               !- Field 2665
    For: AllDays,                 !- Field 2666
    Until: 08:00,                 !- Field 2667
    0,                            !- Field 2668
    Until: 17:00,                 !- Field 2669
    1,                            !- Field 2670
    Until: 24:00,                 !- Field 2671
    0,                            !- Field 2672
    Through: 12/01,               !- Field 2673
    For: AllDays,                 !- Field 2674
    Until: 08:00,                 !- Field 2675
    0,                            !- Field 2676
    Until: 17:00,                 !- Field 2677
    1,                            !- Field 2678
    Until: 24:00,                 !- Field 2679
    0,                            !- Field 2680
    Through: 12/02,               !- Field 2681
    For: AllDays,                 !- Field 2682
    Until: 08:00,                 !- Field 2683
    0,                            !- Field 2684
    Until: 17:00,                 !- Field 2685
    1,                            !- Field 2686
    Until: 24:00,                 !- Field 2687
    0,                            !- Field 2688
    Through: 12/03,               !- Field 2689
    For: AllDays,                 !- Field 2690
    Until: 08:00,                 !- Field 2691
    0,                            !- Field 2692
    Until: 17:00,                 !- Field 2693
    1,                            !- Field 2694
    Until: 24:00,                 !- Field 2695
    0,                            !- Field 2696
    Through: 12/04,               !- Field 2697
    For: AllDays,                 !- Field 2698
    Until: 08:00,                 !- Field 2699
    0,                            !- Field 2700
    Until: 17:00,                 !- Field 2701
    1,                            !- Field 2702
    Until: 24:00,                 !- Field 2703
    0,                            !- Field 2704
    Through: 12/05,               !- Field 2705
    For: AllDays,                 !- Field 2706
    Until: 08:00,                 !- Field 2707
    0,                            !- Field 2708
    Until: 17:00,                 !- Field 2709
    1,                            !- Field 2710
    Until: 24:00,                 !- Field 2711
    0,                            !- Field 2712
    Through: 12/06,               !- Field 2713
    For: AllDays,                 !- Field 2714
    Until: 08:00,                 !- Field 2715
    0,                            !- Field 2716
    Until: 17:00,                 !- Field 2717
    1,                            !- Field 2718
    Until: 24:00,                 !- Field 2719
    0,                            !- Field 2720
    Through: 12/07,               !- Field 2721
    For: AllDays,                 !- Field 2722
    Until: 08:00,                 !- Field 2723
    0,                            !- Field 2724
    Until: 17:00,                 !- Field 2725
    1,                            !- Field 2726
    Until: 24:00,                 !- Field 2727
    0,                            !- Field 2728
    Through: 12/08,               !- Field 2729
    For: AllDays,                 !- Field 2730
    Until: 08:00,                 !- Field 2731
    0,                            !- Field 2732
    Until: 17:00,                 !- Field 2733
    1,                            !- Field 2734
    Until: 24:00,                 !- Field 2735
    0,                            !- Field 2736
    Through: 12/09,               !- Field 2737
    For: AllDays,                 !- Field 2738
    Until: 09:00,                 !- Field 2739
    0,                            !- Field 2740
    Until: 17:00,                 !- Field 2741
    1,                            !- Field 2742
    Until: 24:00,                 !- Field 2743
    0,                            !- Field 2744
    Through: 12/10,               !- Field 2745
    For: AllDays,                 !- Field 2746
    Until: 09:00,                 !- Field 2747
    0,                            !- Field 2748
    Until: 17:00,                 !- Field 2749
    1,                            !- Field 2750
    Until: 24:00,                 !- Field 2751
    0,                            !- Field 2752
    Through: 12/11,               !- Field 2753
    For: AllDays,                 !- Field 2754
    Until: 09:00,                 !- Field 2755
    0,                            !- Field 2756
    Until: 17:00,                 !- Field 2757
    1,                            !- Field 2758
    Until: 24:00,                 !- Field 2759
    0,                            !- Field 2760
    Through: 12/12,               !- Field 2761
    For: AllDays,                 !- Field 2762
    Until: 09:00,                 !- Field 2763
    0,                            !- Field 2764
    Until: 17:00,                 !- Field 2765
    1,                            !- Field 2766
    Until: 24:00,                 !- Field 2767
    0,                            !- Field 2768
    Through: 12/13,               !- Field 2769
    For: AllDays,                 !- Field 2770
    Until: 09:00,                 !- Field 2771
    0,                            !- Field 2772
    Until: 17:00,                 !- Field 2773
    1,                            !- Field 2774
    Until: 24:00,                 !- Field 2775
    0,                            !- Field 2776
    Through: 12/14,               !- Field 2777
    For: AllDays,                 !- Field 2778
    Until: 09:00,                 !- Field 2779
    0,                            !- Field 2780
    Until: 17:00,                 !- Field 2781
    1,                            !- Field 2782
    Until: 24:00,                 !- Field 2783
    0,                            !- Field 2784
    Through: 12/15,               !- Field 2785
    For: AllDays,                 !- Field 2786
    Until: 09:00,                 !- Field 2787
    0,                            !- Field 2788
    Until: 17:00,                 !- Field 2789
    1,                            !- Field 2790
    Until: 24:00,                 !- Field 2791
    0,                            !- Field 2792
    Through: 12/16,               !- Field 2793
    For: AllDays,                 !- Field 2794
    Until: 09:00,                 !- Field 2795
    0,                            !- Field 2796
    Until: 17:00,                 !- Field 2797
    1,                            !- Field 2798
    Until: 24:00,                 !- Field 2799
    0,                            !- Field 2800
    Through: 12/17,               !- Field 2801
    For: AllDays,                 !- Field 2802
    Until: 09:00,                 !- Field 2803
    0,                            !- Field 2804
    Until: 17:00,                 !- Field 2805
    1,                            !- Field 2806
    Until: 24:00,                 !- Field 2807
    0,                            !- Field 2808
    Through: 12/18,               !- Field 2809
    For: AllDays,                 !- Field 2810
    Until: 09:00,                 !- Field 2811
    0,                            !- Field 2812
    Until: 17:00,                 !- Field 2813
    1,                            !- Field 2814
    Until: 24:00,                 !- Field 2815
    0,                            !- Field 2816
    Through: 12/19,               !- Field 2817
    For: AllDays,                 !- Field 2818
    Until: 09:00,                 !- Field 2819
    0,                            !- Field 2820
    Until: 17:00,                 !- Field 2821
    1,                            !- Field 2822
    Until: 24:00,                 !- Field 2823
    0,                            !- Field 2824
    Through: 12/20,               !- Field 2825
    For: AllDays,                 !- Field 2826
    Until: 09:00,                 !- Field 2827
    0,                            !- Field 2828
    Until: 17:00,                 !- Field 2829
    1,                            !- Field 2830
    Until: 24:00,                 !- Field 2831
    0,                            !- Field 2832
    Through: 12/21,               !- Field 2833
    For: AllDays,                 !- Field 2834
    Until: 09:00,                 !- Field 2835
    0,                            !- Field 2836
    Until: 17:00,                 !- Field 2837
    1,                            !- Field 2838
    Until: 24:00,                 !- Field 2839
    0,                            !- Field 2840
    Through: 12/22,               !- Field 2841
    For: AllDays,                 !- Field 2842
    Until: 09:00,                 !- Field 2843
    0,                            !- Field 2844
    Until: 17:00,                 !- Field 2845
    1,                            !- Field 2846
    Until: 24:00,                 !- Field 2847
    0,                            !- Field 2848
    Through: 12/23,               !- Field 2849
    For: AllDays,                 !- Field 2850
    Until: 09:00,                 !- Field 2851
    0,                            !- Field 2852
    Until: 17:00,                 !- Field 2853
    1,                            !- Field 2854
    Until: 24:00,                 !- Field 2855
    0,                            !- Field 2856
    Through: 12/24,               !- Field 2857
    For: AllDays,                 !- Field 2858
    Until: 09:00,                 !- Field 2859
    0,                            !- Field 2860
    Until: 17:00,                 !- Field 2861
    1,                            !- Field 2862
    Until: 24:00,                 !- Field 2863
    0,                            !- Field 2864
    Through: 12/25,               !- Field 2865
    For: AllDays,                 !- Field 2866
    Until: 09:00,                 !- Field 2867
    0,                            !- Field 2868
    Until: 17:00,                 !- Field 2869
    1,                            !- Field 2870
    Until: 24:00,                 !- Field 2871
    0,                            !- Field 2872
    Through: 12/26,               !- Field 2873
    For: AllDays,                 !- Field 2874
    Until: 09:00,                 !- Field 2875
    0,                            !- Field 2876
    Until: 17:00,                 !- Field 2877
    1,                            !- Field 2878
    Until: 24:00,                 !- Field 2879
    0,                            !- Field 2880
    Through: 12/27,               !- Field 2881
    For: AllDays,                 !- Field 2882
    Until: 09:00,                 !- Field 2883
    0,                            !- Field 2884
    Until: 17:00,                 !- Field 2885
    1,                            !- Field 2886
    Until: 24:00,                 !- Field 2887
    0,                            !- Field 2888
    Through: 12/28,               !- Field 2889
    For: AllDays,                 !- Field 2890
    Until: 09:00,                 !- Field 2891
    0,                            !- Field 2892
    Until: 17:00,                 !- Field 2893
    1,                            !- Field 2894
    Until: 24:00,                 !- Field 2895
    0,                            !- Field 2896
    Through: 12/29,               !- Field 2897
    For: AllDays,                 !- Field 2898
    Until: 09:00,                 !- Field 2899
    0,                            !- Field 2900
    Until: 17:00,                 !- Field 2901
    1,                            !- Field 2902
    Until: 24:00,                 !- Field 2903
    0,                            !- Field 2904
    Through: 12/30,               !- Field 2905
    For: AllDays,                 !- Field 2906
    Until: 09:00,                 !- Field 2907
    0,                            !- Field 2908
    Until: 17:00,                 !- Field 2909
    1,                            !- Field 2910
    Until: 24:00,                 !- Field 2911
    0,                            !- Field 2912
    Through: 12/31,               !- Field 2913
    For: AllDays,                 !- Field 2914
    Until: 09:00,                 !- Field 2915
    0,                            !- Field 2916
    Until: 17:00,                 !- Field 2917
    1,                            !- Field 2918
    Until: 24:00,                 !- Field 2919
    0;                            !- Field 2920

Schedule:Compact,
    schedule_1,                   !- Name
    Fractional,                   !- Schedule Type Limits Name
    Through: 01/01,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 09:00,                 !- Field 3
    1,                            !- Field 4
    Until: 10:00,                 !- Field 5
    0,                            !- Field 6
    Until: 16:00,                 !- Field 7
    1,                            !- Field 8
    Until: 17:00,                 !- Field 9
    0,                            !- Field 10
    Until: 24:00,                 !- Field 11
    1,                            !- Field 12
    Through: 01/02,               !- Field 13
    For: AllDays,                 !- Field 14
    Until: 09:00,                 !- Field 15
    1,                            !- Field 16
    Until: 10:00,                 !- Field 17
    0,                            !- Field 18
    Until: 16:00,                 !- Field 19
    1,                            !- Field 20
    Until: 17:00,                 !- Field 21
    0,                            !- Field 22
    Until: 24:00,                 !- Field 23
    1,                            !- Field 24
    Through: 01/03,               !- Field 25
    For: AllDays,                 !- Field 26
    Until: 09:00,                 !- Field 27
    1,                            !- Field 28
    Until: 10:00,                 !- Field 29
    0,                            !- Field 30
    Until: 16:00,                 !- Field 31
    1,                            !- Field 32
    Until: 18:00,                 !- Field 33
    0,                            !- Field 34
    Until: 24:00,                 !- Field 35
    1,                            !- Field 36
    Through: 01/04,               !- Field 37
    For: AllDays,                 !- Field 38
    Until: 09:00,                 !- Field 39
    1,                            !- Field 40
    Until: 10:00,                 !- Field 41
    0,                            !- Field 42
    Until: 16:00,                 !- Field 43
    1,                            !- Field 44
    Until: 18:00,                 !- Field 45
    0,                            !- Field 46
    Until: 24:00,                 !- Field 47
    1,                            !- Field 48
    Through: 01/05,               !- Field 49
    For: AllDays,                 !- Field 50
    Until: 09:00,                 !- Field 51
    1,                            !- Field 52
    Until: 10:00,                 !- Field 53
    0,                            !- Field 54
    Until: 17:00,                 !- Field 55
    1,                            !- Field 56
    Until: 18:00,                 !- Field 57
    0,                            !- Field 58
    Until: 24:00,                 !- Field 59
    1,                            !- Field 60
    Through: 01/06,               !- Field 61
    For: AllDays,                 !- Field 62
    Until: 09:00,                 !- Field 63
    1,                            !- Field 64
    Until: 10:00,                 !- Field 65
    0,                            !- Field 66
    Until: 17:00,                 !- Field 67
    1,                            !- Field 68
    Until: 18:00,                 !- Field 69
    0,                            !- Field 70
    Until: 24:00,                 !- Field 71
    1,                            !- Field 72
    Through: 01/07,               !- Field 73
    For: AllDays,                 !- Field 74
    Until: 09:00,                 !- Field 75
    1,                            !- Field 76
    Until: 10:00,                 !- Field 77
    0,                            !- Field 78
    Until: 17:00,                 !- Field 79
    1,                            !- Field 80
    Until: 18:00,                 !- Field 81
    0,                            !- Field 82
    Until: 24:00,                 !- Field 83
    1,                            !- Field 84
    Through: 01/08,               !- Field 85
    For: AllDays,                 !- Field 86
    Until: 09:00,                 !- Field 87
    1,                            !- Field 88
    Until: 10:00,                 !- Field 89
    0,                            !- Field 90
    Until: 17:00,                 !- Field 91
    1,                            !- Field 92
    Until: 18:00,                 !- Field 93
    0,                            !- Field 94
    Until: 24:00,                 !- Field 95
    1,                            !- Field 96
    Through: 01/09,               !- Field 97
    For: AllDays,                 !- Field 98
    Until: 09:00,                 !- Field 99
    1,                            !- Field 100
    Until: 10:00,                 !- Field 101
    0,                            !- Field 102
    Until: 17:00,                 !- Field 103
    1,                            !- Field 104
    Until: 18:00,                 !- Field 105
    0,                            !- Field 106
    Until: 24:00,                 !- Field 107
    1,                            !- Field 108
    Through: 01/10,               !- Field 109
    For: AllDays,                 !- Field 110
    Until: 09:00,                 !- Field 111
    1,                            !- Field 112
    Until: 10:00,                 !- Field 113
    0,                            !- Field 114
    Until: 17:00,                 !- Field 115
    1,                            !- Field 116
    Until: 18:00,                 !- Field 117
    0,                            !- Field 118
    Until: 24:00,                 !- Field 119
    1,                            !- Field 120
    Through: 01/11,               !- Field 121
    For: AllDays,                 !- Field 122
    Until: 09:00,                 !- Field 123
    1,                            !- Field 124
    Until: 10:00,                 !- Field 125
    0,                            !- Field 126
    Until: 17:00,                 !- Field 127
    1,                            !- Field 128
    Until: 18:00,                 !- Field 129
    0,                            !- Field 130
    Until: 24:00,                 !- Field 131
    1,                            !- Field 132
    Through: 01/12,               !- Field 133
    For: AllDays,                 !- Field 134
    Until: 09:00,                 !- Field 135
    1,                            !- Field 136
    Until: 10:00,                 !- Field 137
    0,                            !- Field 138
    Until: 17:00,                 !- Field 139
    1,                            !- Field 140
    Until: 18:00,                 !- Field 141
    0,                            !- Field 142
    Until: 24:00,                 !- Field 143
    1,                            !- Field 144
    Through: 01/13,               !- Field 145
    For: AllDays,                 !- Field 146
    Until: 09:00,                 !- Field 147
    1,                            !- Field 148
    Until: 10:00,                 !- Field 149
    0,                            !- Field 150
    Until: 17:00,                 !- Field 151
    1,                            !- Field 152
    Until: 18:00,                 !- Field 153
    0,                            !- Field 154
    Until: 24:00,                 !- Field 155
    1,                            !- Field 156
    Through: 01/14,               !- Field 157
    For: AllDays,                 !- Field 158
    Until: 09:00,                 !- Field 159
    1,                            !- Field 160
    Until: 10:00,                 !- Field 161
    0,                            !- Field 162
    Until: 17:00,                 !- Field 163
    1,                            !- Field 164
    Until: 18:00,                 !- Field 165
    0,                            !- Field 166
    Until: 24:00,                 !- Field 167
    1,                            !- Field 168
    Through: 01/15,               !- Field 169
    For: AllDays,                 !- Field 170
    Until: 09:00,                 !- Field 171
    1,                            !- Field 172
    Until: 10:00,                 !- Field 173
    0,                            !- Field 174
    Until: 17:00,                 !- Field 175
    1,                            !- Field 176
    Until: 18:00,                 !- Field 177
    0,                            !- Field 178
    Until: 24:00,                 !- Field 179
    1,                            !- Field 180
    Through: 01/16,               !- Field 181
    For: AllDays,                 !- Field 182
    Until: 09:00,                 !- Field 183
    1,                            !- Field 184
    Until: 10:00,                 !- Field 185
    0,                            !- Field 186
    Until: 17:00,                 !- Field 187
    1,                            !- Field 188
    Until: 18:00,                 !- Field 189
    0,                            !- Field 190
    Until: 24:00,                 !- Field 191
    1,                            !- Field 192
    Through: 01/17,               !- Field 193
    For: AllDays,                 !- Field 194
    Until: 09:00,                 !- Field 195
    1,                            !- Field 196
    Until: 10:00,                 !- Field 197
    0,                            !- Field 198
    Until: 17:00,                 !- Field 199
    1,                            !- Field 200
    Until: 18:00,                 !- Field 201
    0,                            !- Field 202
    Until: 24:00,                 !- Field 203
    1,                            !- Field 204
    Through: 01/18,               !- Field 205
    For: AllDays,                 !- Field 206
    Until: 09:00,                 !- Field 207
    1,                            !- Field 208
    Until: 10:00,                 !- Field 209
    0,                            !- Field 210
    Until: 17:00,                 !- Field 211
    1,                            !- Field 212
    Until: 18:00,                 !- Field 213
    0,                            !- Field 214
    Until: 24:00,                 !- Field 215
    1,                            !- Field 216
    Through: 01/19,               !- Field 217
    For: AllDays,                 !- Field 218
    Until: 09:00,                 !- Field 219
    1,                            !- Field 220
    Until: 10:00,                 !- Field 221
    0,                            !- Field 222
    Until: 17:00,                 !- Field 223
    1,                            !- Field 224
    Until: 18:00,                 !- Field 225
    0,                            !- Field 226
    Until: 24:00,                 !- Field 227
    1,                            !- Field 228
    Through: 01/20,               !- Field 229
    For: AllDays,                 !- Field 230
    Until: 09:00,                 !- Field 231
    1,                            !- Field 232
    Until: 10:00,                 !- Field 233
    0,                            !- Field 234
    Until: 17:00,                 !- Field 235
    1,                            !- Field 236
    Until: 18:00,                 !- Field 237
    0,                            !- Field 238
    Until: 24:00,                 !- Field 239
    1,                            !- Field 240
    Through: 01/21,               !- Field 241
    For: AllDays,                 !- Field 242
    Until: 09:00,                 !- Field 243
    1,                            !- Field 244
    Until: 10:00,                 !- Field 245
    0,                            !- Field 246
    Until: 17:00,                 !- Field 247
    1,                            !- Field 248
    Until: 18:00,                 !- Field 249
    0,                            !- Field 250
    Until: 24:00,                 !- Field 251
    1,                            !- Field 252
    Through: 01/22,               !- Field 253
    For: AllDays,                 !- Field 254
    Until: 09:00,                 !- Field 255
    1,                            !- Field 256
    Until: 10:00,                 !- Field 257
    0,                            !- Field 258
    Until: 17:00,                 !- Field 259
    1,                            !- Field 260
    Until: 18:00,                 !- Field 261
    0,                            !- Field 262
    Until: 24:00,                 !- Field 263
    1,                            !- Field 264
    Through: 01/23,               !- Field 265
    For: AllDays,                 !- Field 266
    Until: 09:00,                 !- Field 267
    1,                            !- Field 268
    Until: 10:00,                 !- Field 269
    0,                            !- Field 270
    Until: 17:00,                 !- Field 271
    1,                            !- Field 272
    Until: 18:00,                 !- Field 273
    0,                            !- Field 274
    Until: 24:00,                 !- Field 275
    1,                            !- Field 276
    Through: 01/24,               !- Field 277
    For: AllDays,                 !- Field 278
    Until: 09:00,                 !- Field 279
    1,                            !- Field 280
    Until: 10:00,                 !- Field 281
    0,                            !- Field 282
    Until: 17:00,                 !- Field 283
    1,                            !- Field 284
    Until: 18:00,                 !- Field 285
    0,                            !- Field 286
    Until: 24:00,                 !- Field 287
    1,                            !- Field 288
    Through: 01/25,               !- Field 289
    For: AllDays,                 !- Field 290
    Until: 09:00,                 !- Field 291
    1,                            !- Field 292
    Until: 10:00,                 !- Field 293
    0,                            !- Field 294
    Until: 17:00,                 !- Field 295
    1,                            !- Field 296
    Until: 18:00,                 !- Field 297
    0,                            !- Field 298
    Until: 24:00,                 !- Field 299
    1,                            !- Field 300
    Through: 01/26,               !- Field 301
    For: AllDays,                 !- Field 302
    Until: 09:00,                 !- Field 303
    1,                            !- Field 304
    Until: 10:00,                 !- Field 305
    0,                            !- Field 306
    Until: 17:00,                 !- Field 307
    1,                            !- Field 308
    Until: 18:00,                 !- Field 309
    0,                            !- Field 310
    Until: 24:00,                 !- Field 311
    1,                            !- Field 312
    Through: 01/27,               !- Field 313
    For: AllDays,                 !- Field 314
    Until: 09:00,                 !- Field 315
    1,                            !- Field 316
    Until: 10:00,                 !- Field 317
    0,                            !- Field 318
    Until: 17:00,                 !- Field 319
    1,                            !- Field 320
    Until: 18:00,                 !- Field 321
    0,                            !- Field 322
    Until: 24:00,                 !- Field 323
    1,                            !- Field 324
    Through: 01/28,               !- Field 325
    For: AllDays,                 !- Field 326
    Until: 09:00,                 !- Field 327
    1,                            !- Field 328
    Until: 10:00,                 !- Field 329
    0,                            !- Field 330
    Until: 17:00,                 !- Field 331
    1,                            !- Field 332
    Until: 18:00,                 !- Field 333
    0,                            !- Field 334
    Until: 24:00,                 !- Field 335
    1,                            !- Field 336
    Through: 01/29,               !- Field 337
    For: AllDays,                 !- Field 338
    Until: 09:00,                 !- Field 339
    1,                            !- Field 340
    Until: 10:00,                 !- Field 341
    0,                            !- Field 342
    Until: 17:00,                 !- Field 343
    1,                            !- Field 344
    Until: 18:00,                 !- Field 345
    0,                            !- Field 346
    Until: 24:00,                 !- Field 347
    1,                            !- Field 348
    Through: 01/30,               !- Field 349
    For: AllDays,                 !- Field 350
    Until: 09:00,                 !- Field 351
    1,                            !- Field 352
    Until: 10:00,                 !- Field 353
    0,                            !- Field 354
    Until: 17:00,                 !- Field 355
    1,                            !- Field 356
    Until: 18:00,                 !- Field 357
    0,                            !- Field 358
    Until: 24:00,                 !- Field 359
    1,                            !- Field 360
    Through: 01/31,               !- Field 361
    For: AllDays,                 !- Field 362
    Until: 17:00,                 !- Field 363
    1,                            !- Field 364
    Until: 18:00,                 !- Field 365
    0,                            !- Field 366
    Until: 24:00,                 !- Field 367
    1,                            !- Field 368
    Through: 02/01,               !- Field 369
    For: AllDays,                 !- Field 370
    Until: 17:00,                 !- Field 371
    1,                            !- Field 372
    Until: 18:00,                 !- Field 373
    0,                            !- Field 374
    Until: 24:00,                 !- Field 375
    1,                            !- Field 376
    Through: 02/02,               !- Field 377
    For: AllDays,                 !- Field 378
    Until: 17:00,                 !- Field 379
    1,                            !- Field 380
    Until: 18:00,                 !- Field 381
    0,                            !- Field 382
    Until: 24:00,                 !- Field 383
    1,                            !- Field 384
    Through: 02/03,               !- Field 385
    For: AllDays,                 !- Field 386
    Until: 08:00,                 !- Field 387
    1,                            !- Field 388
    Until: 09:00,                 !- Field 389
    0,                            !- Field 390
    Until: 17:00,                 !- Field 391
    1,                            !- Field 392
    Until: 18:00,                 !- Field 393
    0,                            !- Field 394
    Until: 24:00,                 !- Field 395
    1,                            !- Field 396
    Through: 02/04,               !- Field 397
    For: AllDays,                 !- Field 398
    Until: 08:00,                 !- Field 399
    1,                            !- Field 400
    Until: 09:00,                 !- Field 401
    0,                            !- Field 402
    Until: 17:00,                 !- Field 403
    1,                            !- Field 404
    Until: 18:00,                 !- Field 405
    0,                            !- Field 406
    Until: 24:00,                 !- Field 407
    1,                            !- Field 408
    Through: 02/05,               !- Field 409
    For: AllDays,                 !- Field 410
    Until: 08:00,                 !- Field 411
    1,                            !- Field 412
    Until: 09:00,                 !- Field 413
    0,                            !- Field 414
    Until: 17:00,                 !- Field 415
    1,                            !- Field 416
    Until: 18:00,                 !- Field 417
    0,                            !- Field 418
    Until: 24:00,                 !- Field 419
    1,                            !- Field 420
    Through: 02/06,               !- Field 421
    For: AllDays,                 !- Field 422
    Until: 08:00,                 !- Field 423
    1,                            !- Field 424
    Until: 09:00,                 !- Field 425
    0,                            !- Field 426
    Until: 17:00,                 !- Field 427
    1,                            !- Field 428
    Until: 18:00,                 !- Field 429
    0,                            !- Field 430
    Until: 24:00,                 !- Field 431
    1,                            !- Field 432
    Through: 02/07,               !- Field 433
    For: AllDays,                 !- Field 434
    Until: 08:00,                 !- Field 435
    1,                            !- Field 436
    Until: 09:00,                 !- Field 437
    0,                            !- Field 438
    Until: 17:00,                 !- Field 439
    1,                            !- Field 440
    Until: 18:00,                 !- Field 441
    0,                            !- Field 442
    Until: 24:00,                 !- Field 443
    1,                            !- Field 444
    Through: 02/08,               !- Field 445
    For: AllDays,                 !- Field 446
    Until: 08:00,                 !- Field 447
    1,                            !- Field 448
    Until: 09:00,                 !- Field 449
    0,                            !- Field 450
    Until: 17:00,                 !- Field 451
    1,                            !- Field 452
    Until: 18:00,                 !- Field 453
    0,                            !- Field 454
    Until: 24:00,                 !- Field 455
    1,                            !- Field 456
    Through: 02/09,               !- Field 457
    For: AllDays,                 !- Field 458
    Until: 08:00,                 !- Field 459
    1,                            !- Field 460
    Until: 09:00,                 !- Field 461
    0,                            !- Field 462
    Until: 17:00,                 !- Field 463
    1,                            !- Field 464
    Until: 18:00,                 !- Field 465
    0,                            !- Field 466
    Until: 24:00,                 !- Field 467
    1,                            !- Field 468
    Through: 02/10,               !- Field 469
    For: AllDays,                 !- Field 470
    Until: 08:00,                 !- Field 471
    1,                            !- Field 472
    Until: 09:00,                 !- Field 473
    0,                            !- Field 474
    Until: 17:00,                 !- Field 475
    1,                            !- Field 476
    Until: 18:00,                 !- Field 477
    0,                            !- Field 478
    Until: 24:00,                 !- Field 479
    1,                            !- Field 480
    Through: 02/11,               !- Field 481
    For: AllDays,                 !- Field 482
    Until: 08:00,                 !- Field 483
    1,                            !- Field 484
    Until: 09:00,                 !- Field 485
    0,                            !- Field 486
    Until: 17:00,                 !- Field 487
    1,                            !- Field 488
    Until: 18:00,                 !- Field 489
    0,                            !- Field 490
    Until: 24:00,                 !- Field 491
    1,                            !- Field 492
    Through: 02/12,               !- Field 493
    For: AllDays,                 !- Field 494
    Until: 08:00,                 !- Field 495
    1,                            !- Field 496
    Until: 09:00,                 !- Field 497
    0,                            !- Field 498
    Until: 17:00,                 !- Field 499
    1,                            !- Field 500
    Until: 18:00,                 !- Field 501
    0,                            !- Field 502
    Until: 24:00,                 !- Field 503
    1,                            !- Field 504
    Through: 02/13,               !- Field 505
    For: AllDays,                 !- Field 506
    Until: 08:00,                 !- Field 507
    1,                            !- Field 508
    Until: 09:00,                 !- Field 509
    0,                            !- Field 510
    Until: 17:00,                 !- Field 511
    1,                            !- Field 512
    Until: 18:00,                 !- Field 513
    0,                            !- Field 514
    Until: 24:00,                 !- Field 515
    1,                            !- Field 516
    Through: 02/14,               !- Field 517
    For: AllDays,                 !- Field 518
    Until: 08:00,                 !- Field 519
    1,                            !- Field 520
    Until: 09:00,                 !- Field 521
    0,                            !- Field 522
    Until: 17:00,                 !- Field 523
    1,                            !- Field 524
    Until: 18:00,                 !- Field 525
    0,                            !- Field 526
    Until: 24:00,                 !- Field 527
    1,                            !- Field 528
    Through: 02/15,               !- Field 529
    For: AllDays,                 !- Field 530
    Until: 08:00,                 !- Field 531
    1,                            !- Field 532
    Until: 09:00,                 !- Field 533
    0,                            !- Field 534
    Until: 17:00,                 !- Field 535
    1,                            !- Field 536
    Until: 18:00,                 !- Field 537
    0,                            !- Field 538
    Until: 24:00,                 !- Field 539
    1,                            !- Field 540
    Through: 02/16,               !- Field 541
    For: AllDays,                 !- Field 542
    Until: 08:00,                 !- Field 543
    1,                            !- Field 544
    Until: 09:00,                 !- Field 545
    0,                            !- Field 546
    Until: 17:00,                 !- Field 547
    1,                            !- Field 548
    Until: 18:00,                 !- Field 549
    0,                            !- Field 550
    Until: 24:00,                 !- Field 551
    1,                            !- Field 552
    Through: 02/17,               !- Field 553
    For: AllDays,                 !- Field 554
    Until: 08:00,                 !- Field 555
    1,                            !- Field 556
    Until: 09:00,                 !- Field 557
    0,                            !- Field 558
    Until: 17:00,                 !- Field 559
    1,                            !- Field 560
    Until: 18:00,                 !- Field 561
    0,                            !- Field 562
    Until: 24:00,                 !- Field 563
    1,                            !- Field 564
    Through: 02/18,               !- Field 565
    For: AllDays,                 !- Field 566
    Until: 08:00,                 !- Field 567
    1,                            !- Field 568
    Until: 09:00,                 !- Field 569
    0,                            !- Field 570
    Until: 17:00,                 !- Field 571
    1,                            !- Field 572
    Until: 18:00,                 !- Field 573
    0,                            !- Field 574
    Until: 24:00,                 !- Field 575
    1,                            !- Field 576
    Through: 02/19,               !- Field 577
    For: AllDays,                 !- Field 578
    Until: 08:00,                 !- Field 579
    1,                            !- Field 580
    Until: 09:00,                 !- Field 581
    0,                            !- Field 582
    Until: 17:00,                 !- Field 583
    1,                            !- Field 584
    Until: 18:00,                 !- Field 585
    0,                            !- Field 586
    Until: 24:00,                 !- Field 587
    1,                            !- Field 588
    Through: 02/20,               !- Field 589
    For: AllDays,                 !- Field 590
    Until: 08:00,                 !- Field 591
    1,                            !- Field 592
    Until: 09:00,                 !- Field 593
    0,                            !- Field 594
    Until: 17:00,                 !- Field 595
    1,                            !- Field 596
    Until: 18:00,                 !- Field 597
    0,                            !- Field 598
    Until: 24:00,                 !- Field 599
    1,                            !- Field 600
    Through: 02/21,               !- Field 601
    For: AllDays,                 !- Field 602
    Until: 08:00,                 !- Field 603
    1,                            !- Field 604
    Until: 09:00,                 !- Field 605
    0,                            !- Field 606
    Until: 17:00,                 !- Field 607
    1,                            !- Field 608
    Until: 18:00,                 !- Field 609
    0,                            !- Field 610
    Until: 24:00,                 !- Field 611
    1,                            !- Field 612
    Through: 02/22,               !- Field 613
    For: AllDays,                 !- Field 614
    Until: 08:00,                 !- Field 615
    1,                            !- Field 616
    Until: 09:00,                 !- Field 617
    0,                            !- Field 618
    Until: 24:00,                 !- Field 619
    1,                            !- Field 620
    Through: 02/23,               !- Field 621
    For: AllDays,                 !- Field 622
    Until: 08:00,                 !- Field 623
    1,                            !- Field 624
    Until: 09:00,                 !- Field 625
    0,                            !- Field 626
    Until: 24:00,                 !- Field 627
    1,                            !- Field 628
    Through: 02/24,               !- Field 629
    For: AllDays,                 !- Field 630
    Until: 08:00,                 !- Field 631
    1,                            !- Field 632
    Until: 09:00,                 !- Field 633
    0,                            !- Field 634
    Until: 24:00,                 !- Field 635
    1,                            !- Field 636
    Through: 02/25,               !- Field 637
    For: AllDays,                 !- Field 638
    Until: 08:00,                 !- Field 639
    1,                            !- Field 640
    Until: 09:00,                 !- Field 641
    0,                            !- Field 642
    Until: 24:00,                 !- Field 643
    1,                            !- Field 644
    Through: 02/26,               !- Field 645
    For: AllDays,                 !- Field 646
    Until: 08:00,                 !- Field 647
    1,                            !- Field 648
    Until: 09:00,                 !- Field 649
    0,                            !- Field 650
    Until: 24:00,                 !- Field 651
    1,                            !- Field 652
    Through: 02/27,               !- Field 653
    For: AllDays,                 !- Field 654
    Until: 08:00,                 !- Field 655
    1,                            !- Field 656
    Until: 09:00,                 !- Field 657
    0,                            !- Field 658
    Until: 24:00,                 !- Field 659
    1,                            !- Field 660
    Through: 02/28,               !- Field 661
    For: AllDays,                 !- Field 662
    Until: 08:00,                 !- Field 663
    1,                            !- Field 664
    Until: 09:00,                 !- Field 665
    0,                            !- Field 666
    Until: 24:00,                 !- Field 667
    1,                            !- Field 668
    Through: 03/01,               !- Field 669
    For: AllDays,                 !- Field 670
    Until: 08:00,                 !- Field 671
    1,                            !- Field 672
    Until: 09:00,                 !- Field 673
    0,                            !- Field 674
    Until: 24:00,                 !- Field 675
    1,                            !- Field 676
    Through: 03/02,               !- Field 677
    For: AllDays,                 !- Field 678
    Until: 08:00,                 !- Field 679
    1,                            !- Field 680
    Until: 09:00,                 !- Field 681
    0,                            !- Field 682
    Until: 18:00,                 !- Field 683
    1,                            !- Field 684
    Until: 19:00,                 !- Field 685
    0,                            !- Field 686
    Until: 24:00,                 !- Field 687
    1,                            !- Field 688
    Through: 03/03,               !- Field 689
    For: AllDays,                 !- Field 690
    Until: 08:00,                 !- Field 691
    1,                            !- Field 692
    Until: 09:00,                 !- Field 693
    0,                            !- Field 694
    Until: 18:00,                 !- Field 695
    1,                            !- Field 696
    Until: 19:00,                 !- Field 697
    0,                            !- Field 698
    Until: 24:00,                 !- Field 699
    1,                            !- Field 700
    Through: 03/04,               !- Field 701
    For: AllDays,                 !- Field 702
    Until: 08:00,                 !- Field 703
    1,                            !- Field 704
    Until: 09:00,                 !- Field 705
    0,                            !- Field 706
    Until: 18:00,                 !- Field 707
    1,                            !- Field 708
    Until: 19:00,                 !- Field 709
    0,                            !- Field 710
    Until: 24:00,                 !- Field 711
    1,                            !- Field 712
    Through: 03/05,               !- Field 713
    For: AllDays,                 !- Field 714
    Until: 08:00,                 !- Field 715
    1,                            !- Field 716
    Until: 09:00,                 !- Field 717
    0,                            !- Field 718
    Until: 18:00,                 !- Field 719
    1,                            !- Field 720
    Until: 19:00,                 !- Field 721
    0,                            !- Field 722
    Until: 24:00,                 !- Field 723
    1,                            !- Field 724
    Through: 03/06,               !- Field 725
    For: AllDays,                 !- Field 726
    Until: 08:00,                 !- Field 727
    1,                            !- Field 728
    Until: 09:00,                 !- Field 729
    0,                            !- Field 730
    Until: 18:00,                 !- Field 731
    1,                            !- Field 732
    Until: 19:00,                 !- Field 733
    0,                            !- Field 734
    Until: 24:00,                 !- Field 735
    1,                            !- Field 736
    Through: 03/07,               !- Field 737
    For: AllDays,                 !- Field 738
    Until: 08:00,                 !- Field 739
    1,                            !- Field 740
    Until: 09:00,                 !- Field 741
    0,                            !- Field 742
    Until: 18:00,                 !- Field 743
    1,                            !- Field 744
    Until: 19:00,                 !- Field 745
    0,                            !- Field 746
    Until: 24:00,                 !- Field 747
    1,                            !- Field 748
    Through: 03/08,               !- Field 749
    For: AllDays,                 !- Field 750
    Until: 08:00,                 !- Field 751
    1,                            !- Field 752
    Until: 09:00,                 !- Field 753
    0,                            !- Field 754
    Until: 18:00,                 !- Field 755
    1,                            !- Field 756
    Until: 19:00,                 !- Field 757
    0,                            !- Field 758
    Until: 24:00,                 !- Field 759
    1,                            !- Field 760
    Through: 03/09,               !- Field 761
    For: AllDays,                 !- Field 762
    Until: 08:00,                 !- Field 763
    1,                            !- Field 764
    Until: 09:00,                 !- Field 765
    0,                            !- Field 766
    Until: 18:00,                 !- Field 767
    1,                            !- Field 768
    Until: 19:00,                 !- Field 769
    0,                            !- Field 770
    Until: 24:00,                 !- Field 771
    1,                            !- Field 772
    Through: 03/10,               !- Field 773
    For: AllDays,                 !- Field 774
    Until: 08:00,                 !- Field 775
    1,                            !- Field 776
    Until: 09:00,                 !- Field 777
    0,                            !- Field 778
    Until: 18:00,                 !- Field 779
    1,                            !- Field 780
    Until: 19:00,                 !- Field 781
    0,                            !- Field 782
    Until: 24:00,                 !- Field 783
    1,                            !- Field 784
    Through: 03/11,               !- Field 785
    For: AllDays,                 !- Field 786
    Until: 08:00,                 !- Field 787
    1,                            !- Field 788
    Until: 09:00,                 !- Field 789
    0,                            !- Field 790
    Until: 18:00,                 !- Field 791
    1,                            !- Field 792
    Until: 19:00,                 !- Field 793
    0,                            !- Field 794
    Until: 24:00,                 !- Field 795
    1,                            !- Field 796
    Through: 03/12,               !- Field 797
    For: AllDays,                 !- Field 798
    Until: 08:00,                 !- Field 799
    1,                            !- Field 800
    Until: 09:00,                 !- Field 801
    0,                            !- Field 802
    Until: 18:00,                 !- Field 803
    1,                            !- Field 804
    Until: 19:00,                 !- Field 805
    0,                            !- Field 806
    Until: 24:00,                 !- Field 807
    1,                            !- Field 808
    Through: 03/13,               !- Field 809
    For: AllDays,                 !- Field 810
    Until: 08:00,                 !- Field 811
    1,                            !- Field 812
    Until: 09:00,                 !- Field 813
    0,                            !- Field 814
    Until: 18:00,                 !- Field 815
    1,                            !- Field 816
    Until: 19:00,                 !- Field 817
    0,                            !- Field 818
    Until: 24:00,                 !- Field 819
    1,                            !- Field 820
    Through: 03/14,               !- Field 821
    For: AllDays,                 !- Field 822
    Until: 08:00,                 !- Field 823
    1,                            !- Field 824
    Until: 09:00,                 !- Field 825
    0,                            !- Field 826
    Until: 18:00,                 !- Field 827
    1,                            !- Field 828
    Until: 19:00,                 !- Field 829
    0,                            !- Field 830
    Until: 24:00,                 !- Field 831
    1,                            !- Field 832
    Through: 03/15,               !- Field 833
    For: AllDays,                 !- Field 834
    Until: 08:00,                 !- Field 835
    1,                            !- Field 836
    Until: 09:00,                 !- Field 837
    0,                            !- Field 838
    Until: 18:00,                 !- Field 839
    1,                            !- Field 840
    Until: 19:00,                 !- Field 841
    0,                            !- Field 842
    Until: 24:00,                 !- Field 843
    1,                            !- Field 844
    Through: 03/16,               !- Field 845
    For: AllDays,                 !- Field 846
    Until: 18:00,                 !- Field 847
    1,                            !- Field 848
    Until: 19:00,                 !- Field 849
    0,                            !- Field 850
    Until: 24:00,                 !- Field 851
    1,                            !- Field 852
    Through: 03/17,               !- Field 853
    For: AllDays,                 !- Field 854
    Until: 18:00,                 !- Field 855
    1,                            !- Field 856
    Until: 19:00,                 !- Field 857
    0,                            !- Field 858
    Until: 24:00,                 !- Field 859
    1,                            !- Field 860
    Through: 03/18,               !- Field 861
    For: AllDays,                 !- Field 862
    Until: 18:00,                 !- Field 863
    1,                            !- Field 864
    Until: 19:00,                 !- Field 865
    0,                            !- Field 866
    Until: 24:00,                 !- Field 867
    1,                            !- Field 868
    Through: 03/19,               !- Field 869
    For: AllDays,                 !- Field 870
    Until: 18:00,                 !- Field 871
    1,                            !- Field 872
    Until: 19:00,                 !- Field 873
    0,                            !- Field 874
    Until: 24:00,                 !- Field 875
    1,                            !- Field 876
    Through: 03/20,               !- Field 877
    For: AllDays,                 !- Field 878
    Until: 18:00,                 !- Field 879
    1,                            !- Field 880
    Until: 19:00,                 !- Field 881
    0,                            !- Field 882
    Until: 24:00,                 !- Field 883
    1,                            !- Field 884
    Through: 03/21,               !- Field 885
    For: AllDays,                 !- Field 886
    Until: 18:00,                 !- Field 887
    1,                            !- Field 888
    Until: 19:00,                 !- Field 889
    0,                            !- Field 890
    Until: 24:00,                 !- Field 891
    1,                            !- Field 892
    Through: 03/22,               !- Field 893
    For: AllDays,                 !- Field 894
    Until: 18:00,                 !- Field 895
    1,                            !- Field 896
    Until: 19:00,                 !- Field 897
    0,                            !- Field 898
    Until: 24:00,                 !- Field 899
    1,                            !- Field 900
    Through: 03/23,               !- Field 901
    For: AllDays,                 !- Field 902
    Until: 07:00,                 !- Field 903
    1,                            !- Field 904
    Until: 08:00,                 !- Field 905
    0,                            !- Field 906
    Until: 18:00,                 !- Field 907
    1,                            !- Field 908
    Until: 19:00,                 !- Field 909
    0,                            !- Field 910
    Until: 24:00,                 !- Field 911
    1,                            !- Field 912
    Through: 03/24,               !- Field 913
    For: AllDays,                 !- Field 914
    Until: 07:00,                 !- Field 915
    1,                            !- Field 916
    Until: 08:00,                 !- Field 917
    0,                            !- Field 918
    Until: 18:00,                 !- Field 919
    1,                            !- Field 920
    Until: 19:00,                 !- Field 921
    0,                            !- Field 922
    Until: 24:00,                 !- Field 923
    1,                            !- Field 924
    Through: 03/25,               !- Field 925
    For: AllDays,                 !- Field 926
    Until: 07:00,                 !- Field 927
    1,                            !- Field 928
    Until: 08:00,                 !- Field 929
    0,                            !- Field 930
    Until: 18:00,                 !- Field 931
    1,                            !- Field 932
    Until: 19:00,                 !- Field 933
    0,                            !- Field 934
    Until: 24:00,                 !- Field 935
    1,                            !- Field 936
    Through: 03/26,               !- Field 937
    For: AllDays,                 !- Field 938
    Until: 07:00,                 !- Field 939
    1,                            !- Field 940
    Until: 08:00,                 !- Field 941
    0,                            !- Field 942
    Until: 18:00,                 !- Field 943
    1,                            !- Field 944
    Until: 19:00,                 !- Field 945
    0,                            !- Field 946
    Until: 24:00,                 !- Field 947
    1,                            !- Field 948
    Through: 03/27,               !- Field 949
    For: AllDays,                 !- Field 950
    Until: 07:00,                 !- Field 951
    1,                            !- Field 952
    Until: 08:00,                 !- Field 953
    0,                            !- Field 954
    Until: 18:00,                 !- Field 955
    1,                            !- Field 956
    Until: 19:00,                 !- Field 957
    0,                            !- Field 958
    Until: 24:00,                 !- Field 959
    1,                            !- Field 960
    Through: 03/28,               !- Field 961
    For: AllDays,                 !- Field 962
    Until: 07:00,                 !- Field 963
    1,                            !- Field 964
    Until: 08:00,                 !- Field 965
    0,                            !- Field 966
    Until: 18:00,                 !- Field 967
    1,                            !- Field 968
    Until: 19:00,                 !- Field 969
    0,                            !- Field 970
    Until: 24:00,                 !- Field 971
    1,                            !- Field 972
    Through: 03/29,               !- Field 973
    For: AllDays,                 !- Field 974
    Until: 07:00,                 !- Field 975
    1,                            !- Field 976
    Until: 08:00,                 !- Field 977
    0,                            !- Field 978
    Until: 18:00,                 !- Field 979
    1,                            !- Field 980
    Until: 19:00,                 !- Field 981
    0,                            !- Field 982
    Until: 24:00,                 !- Field 983
    1,                            !- Field 984
    Through: 03/30,               !- Field 985
    For: AllDays,                 !- Field 986
    Until: 07:00,                 !- Field 987
    1,                            !- Field 988
    Until: 08:00,                 !- Field 989
    0,                            !- Field 990
    Until: 18:00,                 !- Field 991
    1,                            !- Field 992
    Until: 19:00,                 !- Field 993
    0,                            !- Field 994
    Until: 24:00,                 !- Field 995
    1,                            !- Field 996
    Through: 03/31,               !- Field 997
    For: AllDays,                 !- Field 998
    Until: 07:00,                 !- Field 999
    1,                            !- Field 1000
    Until: 08:00,                 !- Field 1001
    0,                            !- Field 1002
    Until: 18:00,                 !- Field 1003
    1,                            !- Field 1004
    Until: 19:00,                 !- Field 1005
    0,                            !- Field 1006
    Until: 24:00,                 !- Field 1007
    1,                            !- Field 1008
    Through: 04/01,               !- Field 1009
    For: AllDays,                 !- Field 1010
    Until: 07:00,                 !- Field 1011
    1,                            !- Field 1012
    Until: 08:00,                 !- Field 1013
    0,                            !- Field 1014
    Until: 18:00,                 !- Field 1015
    1,                            !- Field 1016
    Until: 19:00,                 !- Field 1017
    0,                            !- Field 1018
    Until: 24:00,                 !- Field 1019
    1,                            !- Field 1020
    Through: 04/02,               !- Field 1021
    For: AllDays,                 !- Field 1022
    Until: 07:00,                 !- Field 1023
    1,                            !- Field 1024
    Until: 08:00,                 !- Field 1025
    0,                            !- Field 1026
    Until: 18:00,                 !- Field 1027
    1,                            !- Field 1028
    Until: 19:00,                 !- Field 1029
    0,                            !- Field 1030
    Until: 24:00,                 !- Field 1031
    1,                            !- Field 1032
    Through: 04/03,               !- Field 1033
    For: AllDays,                 !- Field 1034
    Until: 07:00,                 !- Field 1035
    1,                            !- Field 1036
    Until: 08:00,                 !- Field 1037
    0,                            !- Field 1038
    Until: 18:00,                 !- Field 1039
    1,                            !- Field 1040
    Until: 19:00,                 !- Field 1041
    0,                            !- Field 1042
    Until: 24:00,                 !- Field 1043
    1,                            !- Field 1044
    Through: 04/04,               !- Field 1045
    For: AllDays,                 !- Field 1046
    Until: 07:00,                 !- Field 1047
    1,                            !- Field 1048
    Until: 08:00,                 !- Field 1049
    0,                            !- Field 1050
    Until: 18:00,                 !- Field 1051
    1,                            !- Field 1052
    Until: 19:00,                 !- Field 1053
    0,                            !- Field 1054
    Until: 24:00,                 !- Field 1055
    1,                            !- Field 1056
    Through: 04/05,               !- Field 1057
    For: AllDays,                 !- Field 1058
    Until: 07:00,                 !- Field 1059
    1,                            !- Field 1060
    Until: 08:00,                 !- Field 1061
    0,                            !- Field 1062
    Until: 18:00,                 !- Field 1063
    1,                            !- Field 1064
    Until: 19:00,                 !- Field 1065
    0,                            !- Field 1066
    Until: 24:00,                 !- Field 1067
    1,                            !- Field 1068
    Through: 04/06,               !- Field 1069
    For: AllDays,                 !- Field 1070
    Until: 07:00,                 !- Field 1071
    1,                            !- Field 1072
    Until: 08:00,                 !- Field 1073
    0,                            !- Field 1074
    Until: 18:00,                 !- Field 1075
    1,                            !- Field 1076
    Until: 19:00,                 !- Field 1077
    0,                            !- Field 1078
    Until: 24:00,                 !- Field 1079
    1,                            !- Field 1080
    Through: 04/07,               !- Field 1081
    For: AllDays,                 !- Field 1082
    Until: 07:00,                 !- Field 1083
    1,                            !- Field 1084
    Until: 08:00,                 !- Field 1085
    0,                            !- Field 1086
    Until: 18:00,                 !- Field 1087
    1,                            !- Field 1088
    Until: 19:00,                 !- Field 1089
    0,                            !- Field 1090
    Until: 24:00,                 !- Field 1091
    1,                            !- Field 1092
    Through: 04/08,               !- Field 1093
    For: AllDays,                 !- Field 1094
    Until: 07:00,                 !- Field 1095
    1,                            !- Field 1096
    Until: 08:00,                 !- Field 1097
    0,                            !- Field 1098
    Until: 18:00,                 !- Field 1099
    1,                            !- Field 1100
    Until: 19:00,                 !- Field 1101
    0,                            !- Field 1102
    Until: 24:00,                 !- Field 1103
    1,                            !- Field 1104
    Through: 04/09,               !- Field 1105
    For: AllDays,                 !- Field 1106
    Until: 07:00,                 !- Field 1107
    1,                            !- Field 1108
    Until: 08:00,                 !- Field 1109
    0,                            !- Field 1110
    Until: 18:00,                 !- Field 1111
    1,                            !- Field 1112
    Until: 19:00,                 !- Field 1113
    0,                            !- Field 1114
    Until: 24:00,                 !- Field 1115
    1,                            !- Field 1116
    Through: 04/10,               !- Field 1117
    For: AllDays,                 !- Field 1118
    Until: 07:00,                 !- Field 1119
    1,                            !- Field 1120
    Until: 08:00,                 !- Field 1121
    0,                            !- Field 1122
    Until: 18:00,                 !- Field 1123
    1,                            !- Field 1124
    Until: 19:00,                 !- Field 1125
    0,                            !- Field 1126
    Until: 24:00,                 !- Field 1127
    1,                            !- Field 1128
    Through: 04/11,               !- Field 1129
    For: AllDays,                 !- Field 1130
    Until: 07:00,                 !- Field 1131
    1,                            !- Field 1132
    Until: 08:00,                 !- Field 1133
    0,                            !- Field 1134
    Until: 18:00,                 !- Field 1135
    1,                            !- Field 1136
    Until: 19:00,                 !- Field 1137
    0,                            !- Field 1138
    Until: 24:00,                 !- Field 1139
    1,                            !- Field 1140
    Through: 04/12,               !- Field 1141
    For: AllDays,                 !- Field 1142
    Until: 07:00,                 !- Field 1143
    1,                            !- Field 1144
    Until: 08:00,                 !- Field 1145
    0,                            !- Field 1146
    Until: 18:00,                 !- Field 1147
    1,                            !- Field 1148
    Until: 19:00,                 !- Field 1149
    0,                            !- Field 1150
    Until: 24:00,                 !- Field 1151
    1,                            !- Field 1152
    Through: 04/13,               !- Field 1153
    For: AllDays,                 !- Field 1154
    Until: 07:00,                 !- Field 1155
    1,                            !- Field 1156
    Until: 08:00,                 !- Field 1157
    0,                            !- Field 1158
    Until: 18:00,                 !- Field 1159
    1,                            !- Field 1160
    Until: 19:00,                 !- Field 1161
    0,                            !- Field 1162
    Until: 24:00,                 !- Field 1163
    1,                            !- Field 1164
    Through: 04/14,               !- Field 1165
    For: AllDays,                 !- Field 1166
    Until: 07:00,                 !- Field 1167
    1,                            !- Field 1168
    Until: 08:00,                 !- Field 1169
    0,                            !- Field 1170
    Until: 18:00,                 !- Field 1171
    1,                            !- Field 1172
    Until: 19:00,                 !- Field 1173
    0,                            !- Field 1174
    Until: 24:00,                 !- Field 1175
    1,                            !- Field 1176
    Through: 04/15,               !- Field 1177
    For: AllDays,                 !- Field 1178
    Until: 07:00,                 !- Field 1179
    1,                            !- Field 1180
    Until: 08:00,                 !- Field 1181
    0,                            !- Field 1182
    Until: 18:00,                 !- Field 1183
    1,                            !- Field 1184
    Until: 19:00,                 !- Field 1185
    0,                            !- Field 1186
    Until: 24:00,                 !- Field 1187
    1,                            !- Field 1188
    Through: 04/16,               !- Field 1189
    For: AllDays,                 !- Field 1190
    Until: 07:00,                 !- Field 1191
    1,                            !- Field 1192
    Until: 08:00,                 !- Field 1193
    0,                            !- Field 1194
    Until: 18:00,                 !- Field 1195
    1,                            !- Field 1196
    Until: 19:00,                 !- Field 1197
    0,                            !- Field 1198
    Until: 24:00,                 !- Field 1199
    1,                            !- Field 1200
    Through: 04/17,               !- Field 1201
    For: AllDays,                 !- Field 1202
    Until: 07:00,                 !- Field 1203
    1,                            !- Field 1204
    Until: 08:00,                 !- Field 1205
    0,                            !- Field 1206
    Until: 18:00,                 !- Field 1207
    1,                            !- Field 1208
    Until: 19:00,                 !- Field 1209
    0,                            !- Field 1210
    Until: 24:00,                 !- Field 1211
    1,                            !- Field 1212
    Through: 04/18,               !- Field 1213
    For: AllDays,                 !- Field 1214
    Until: 07:00,                 !- Field 1215
    1,                            !- Field 1216
    Until: 08:00,                 !- Field 1217
    0,                            !- Field 1218
    Until: 18:00,                 !- Field 1219
    1,                            !- Field 1220
    Until: 19:00,                 !- Field 1221
    0,                            !- Field 1222
    Until: 24:00,                 !- Field 1223
    1,                            !- Field 1224
    Through: 04/19,               !- Field 1225
    For: AllDays,                 !- Field 1226
    Until: 07:00,                 !- Field 1227
    1,                            !- Field 1228
    Until: 08:00,                 !- Field 1229
    0,                            !- Field 1230
    Until: 18:00,                 !- Field 1231
    1,                            !- Field 1232
    Until: 19:00,                 !- Field 1233
    0,                            !- Field 1234
    Until: 24:00,                 !- Field 1235
    1,                            !- Field 1236
    Through: 04/20,               !- Field 1237
    For: AllDays,                 !- Field 1238
    Until: 07:00,                 !- Field 1239
    1,                            !- Field 1240
    Until: 08:00,                 !- Field 1241
    0,                            !- Field 1242
    Until: 18:00,                 !- Field 1243
    1,                            !- Field 1244
    Until: 19:00,                 !- Field 1245
    0,                            !- Field 1246
    Until: 24:00,                 !- Field 1247
    1,                            !- Field 1248
    Through: 04/21,               !- Field 1249
    For: AllDays,                 !- Field 1250
    Until: 07:00,                 !- Field 1251
    1,                            !- Field 1252
    Until: 08:00,                 !- Field 1253
    0,                            !- Field 1254
    Until: 18:00,                 !- Field 1255
    1,                            !- Field 1256
    Until: 19:00,                 !- Field 1257
    0,                            !- Field 1258
    Until: 24:00,                 !- Field 1259
    1,                            !- Field 1260
    Through: 04/22,               !- Field 1261
    For: AllDays,                 !- Field 1262
    Until: 07:00,                 !- Field 1263
    1,                            !- Field 1264
    Until: 08:00,                 !- Field 1265
    0,                            !- Field 1266
    Until: 18:00,                 !- Field 1267
    1,                            !- Field 1268
    Until: 19:00,                 !- Field 1269
    0,                            !- Field 1270
    Until: 24:00,                 !- Field 1271
    1,                            !- Field 1272
    Through: 04/23,               !- Field 1273
    For: AllDays,                 !- Field 1274
    Until: 07:00,                 !- Field 1275
    1,                            !- Field 1276
    Until: 08:00,                 !- Field 1277
    0,                            !- Field 1278
    Until: 18:00,                 !- Field 1279
    1,                            !- Field 1280
    Until: 19:00,                 !- Field 1281
    0,                            !- Field 1282
    Until: 24:00,                 !- Field 1283
    1,                            !- Field 1284
    Through: 04/24,               !- Field 1285
    For: AllDays,                 !- Field 1286
    Until: 07:00,                 !- Field 1287
    1,                            !- Field 1288
    Until: 08:00,                 !- Field 1289
    0,                            !- Field 1290
    Until: 18:00,                 !- Field 1291
    1,                            !- Field 1292
    Until: 19:00,                 !- Field 1293
    0,                            !- Field 1294
    Until: 24:00,                 !- Field 1295
    1,                            !- Field 1296
    Through: 04/25,               !- Field 1297
    For: AllDays,                 !- Field 1298
    Until: 07:00,                 !- Field 1299
    1,                            !- Field 1300
    Until: 08:00,                 !- Field 1301
    0,                            !- Field 1302
    Until: 18:00,                 !- Field 1303
    1,                            !- Field 1304
    Until: 19:00,                 !- Field 1305
    0,                            !- Field 1306
    Until: 24:00,                 !- Field 1307
    1,                            !- Field 1308
    Through: 04/26,               !- Field 1309
    For: AllDays,                 !- Field 1310
    Until: 07:00,                 !- Field 1311
    1,                            !- Field 1312
    Until: 08:00,                 !- Field 1313
    0,                            !- Field 1314
    Until: 18:00,                 !- Field 1315
    1,                            !- Field 1316
    Until: 19:00,                 !- Field 1317
    0,                            !- Field 1318
    Until: 24:00,                 !- Field 1319
    1,                            !- Field 1320
    Through: 04/27,               !- Field 1321
    For: AllDays,                 !- Field 1322
    Until: 07:00,                 !- Field 1323
    1,                            !- Field 1324
    Until: 08:00,                 !- Field 1325
    0,                            !- Field 1326
    Until: 18:00,                 !- Field 1327
    1,                            !- Field 1328
    Until: 19:00,                 !- Field 1329
    0,                            !- Field 1330
    Until: 24:00,                 !- Field 1331
    1,                            !- Field 1332
    Through: 04/28,               !- Field 1333
    For: AllDays,                 !- Field 1334
    Until: 07:00,                 !- Field 1335
    1,                            !- Field 1336
    Until: 08:00,                 !- Field 1337
    0,                            !- Field 1338
    Until: 18:00,                 !- Field 1339
    1,                            !- Field 1340
    Until: 19:00,                 !- Field 1341
    0,                            !- Field 1342
    Until: 24:00,                 !- Field 1343
    1,                            !- Field 1344
    Through: 04/29,               !- Field 1345
    For: AllDays,                 !- Field 1346
    Until: 07:00,                 !- Field 1347
    1,                            !- Field 1348
    Until: 08:00,                 !- Field 1349
    0,                            !- Field 1350
    Until: 18:00,                 !- Field 1351
    1,                            !- Field 1352
    Until: 19:00,                 !- Field 1353
    0,                            !- Field 1354
    Until: 24:00,                 !- Field 1355
    1,                            !- Field 1356
    Through: 04/30,               !- Field 1357
    For: AllDays,                 !- Field 1358
    Until: 07:00,                 !- Field 1359
    1,                            !- Field 1360
    Until: 08:00,                 !- Field 1361
    0,                            !- Field 1362
    Until: 18:00,                 !- Field 1363
    1,                            !- Field 1364
    Until: 19:00,                 !- Field 1365
    0,                            !- Field 1366
    Until: 24:00,                 !- Field 1367
    1,                            !- Field 1368
    Through: 05/01,               !- Field 1369
    For: AllDays,                 !- Field 1370
    Until: 07:00,                 !- Field 1371
    1,                            !- Field 1372
    Until: 08:00,                 !- Field 1373
    0,                            !- Field 1374
    Until: 18:00,                 !- Field 1375
    1,                            !- Field 1376
    Until: 19:00,                 !- Field 1377
    0,                            !- Field 1378
    Until: 24:00,                 !- Field 1379
    1,                            !- Field 1380
    Through: 05/02,               !- Field 1381
    For: AllDays,                 !- Field 1382
    Until: 07:00,                 !- Field 1383
    1,                            !- Field 1384
    Until: 08:00,                 !- Field 1385
    0,                            !- Field 1386
    Until: 18:00,                 !- Field 1387
    1,                            !- Field 1388
    Until: 19:00,                 !- Field 1389
    0,                            !- Field 1390
    Until: 24:00,                 !- Field 1391
    1,                            !- Field 1392
    Through: 05/03,               !- Field 1393
    For: AllDays,                 !- Field 1394
    Until: 18:00,                 !- Field 1395
    1,                            !- Field 1396
    Until: 19:00,                 !- Field 1397
    0,                            !- Field 1398
    Until: 24:00,                 !- Field 1399
    1,                            !- Field 1400
    Through: 05/04,               !- Field 1401
    For: AllDays,                 !- Field 1402
    Until: 24:00,                 !- Field 1403
    1,                            !- Field 1404
    Through: 05/05,               !- Field 1405
    For: AllDays,                 !- Field 1406
    Until: 24:00,                 !- Field 1407
    1,                            !- Field 1408
    Through: 05/06,               !- Field 1409
    For: AllDays,                 !- Field 1410
    Until: 24:00,                 !- Field 1411
    1,                            !- Field 1412
    Through: 05/07,               !- Field 1413
    For: AllDays,                 !- Field 1414
    Until: 24:00,                 !- Field 1415
    1,                            !- Field 1416
    Through: 05/08,               !- Field 1417
    For: AllDays,                 !- Field 1418
    Until: 24:00,                 !- Field 1419
    1,                            !- Field 1420
    Through: 05/09,               !- Field 1421
    For: AllDays,                 !- Field 1422
    Until: 24:00,                 !- Field 1423
    1,                            !- Field 1424
    Through: 05/10,               !- Field 1425
    For: AllDays,                 !- Field 1426
    Until: 24:00,                 !- Field 1427
    1,                            !- Field 1428
    Through: 05/11,               !- Field 1429
    For: AllDays,                 !- Field 1430
    Until: 24:00,                 !- Field 1431
    1,                            !- Field 1432
    Through: 05/12,               !- Field 1433
    For: AllDays,                 !- Field 1434
    Until: 24:00,                 !- Field 1435
    1,                            !- Field 1436
    Through: 05/13,               !- Field 1437
    For: AllDays,                 !- Field 1438
    Until: 24:00,                 !- Field 1439
    1,                            !- Field 1440
    Through: 05/14,               !- Field 1441
    For: AllDays,                 !- Field 1442
    Until: 06:00,                 !- Field 1443
    1,                            !- Field 1444
    Until: 07:00,                 !- Field 1445
    0,                            !- Field 1446
    Until: 24:00,                 !- Field 1447
    1,                            !- Field 1448
    Through: 05/15,               !- Field 1449
    For: AllDays,                 !- Field 1450
    Until: 06:00,                 !- Field 1451
    1,                            !- Field 1452
    Until: 07:00,                 !- Field 1453
    0,                            !- Field 1454
    Until: 24:00,                 !- Field 1455
    1,                            !- Field 1456
    Through: 05/16,               !- Field 1457
    For: AllDays,                 !- Field 1458
    Until: 06:00,                 !- Field 1459
    1,                            !- Field 1460
    Until: 07:00,                 !- Field 1461
    0,                            !- Field 1462
    Until: 24:00,                 !- Field 1463
    1,                            !- Field 1464
    Through: 05/17,               !- Field 1465
    For: AllDays,                 !- Field 1466
    Until: 06:00,                 !- Field 1467
    1,                            !- Field 1468
    Until: 07:00,                 !- Field 1469
    0,                            !- Field 1470
    Until: 19:00,                 !- Field 1471
    1,                            !- Field 1472
    Until: 20:00,                 !- Field 1473
    0,                            !- Field 1474
    Until: 24:00,                 !- Field 1475
    1,                            !- Field 1476
    Through: 05/18,               !- Field 1477
    For: AllDays,                 !- Field 1478
    Until: 06:00,                 !- Field 1479
    1,                            !- Field 1480
    Until: 07:00,                 !- Field 1481
    0,                            !- Field 1482
    Until: 19:00,                 !- Field 1483
    1,                            !- Field 1484
    Until: 20:00,                 !- Field 1485
    0,                            !- Field 1486
    Until: 24:00,                 !- Field 1487
    1,                            !- Field 1488
    Through: 05/19,               !- Field 1489
    For: AllDays,                 !- Field 1490
    Until: 06:00,                 !- Field 1491
    1,                            !- Field 1492
    Until: 07:00,                 !- Field 1493
    0,                            !- Field 1494
    Until: 19:00,                 !- Field 1495
    1,                            !- Field 1496
    Until: 20:00,                 !- Field 1497
    0,                            !- Field 1498
    Until: 24:00,                 !- Field 1499
    1,                            !- Field 1500
    Through: 05/20,               !- Field 1501
    For: AllDays,                 !- Field 1502
    Until: 06:00,                 !- Field 1503
    1,                            !- Field 1504
    Until: 07:00,                 !- Field 1505
    0,                            !- Field 1506
    Until: 19:00,                 !- Field 1507
    1,                            !- Field 1508
    Until: 20:00,                 !- Field 1509
    0,                            !- Field 1510
    Until: 24:00,                 !- Field 1511
    1,                            !- Field 1512
    Through: 05/21,               !- Field 1513
    For: AllDays,                 !- Field 1514
    Until: 06:00,                 !- Field 1515
    1,                            !- Field 1516
    Until: 07:00,                 !- Field 1517
    0,                            !- Field 1518
    Until: 19:00,                 !- Field 1519
    1,                            !- Field 1520
    Until: 20:00,                 !- Field 1521
    0,                            !- Field 1522
    Until: 24:00,                 !- Field 1523
    1,                            !- Field 1524
    Through: 05/22,               !- Field 1525
    For: AllDays,                 !- Field 1526
    Until: 06:00,                 !- Field 1527
    1,                            !- Field 1528
    Until: 07:00,                 !- Field 1529
    0,                            !- Field 1530
    Until: 19:00,                 !- Field 1531
    1,                            !- Field 1532
    Until: 20:00,                 !- Field 1533
    0,                            !- Field 1534
    Until: 24:00,                 !- Field 1535
    1,                            !- Field 1536
    Through: 05/23,               !- Field 1537
    For: AllDays,                 !- Field 1538
    Until: 06:00,                 !- Field 1539
    1,                            !- Field 1540
    Until: 07:00,                 !- Field 1541
    0,                            !- Field 1542
    Until: 19:00,                 !- Field 1543
    1,                            !- Field 1544
    Until: 20:00,                 !- Field 1545
    0,                            !- Field 1546
    Until: 24:00,                 !- Field 1547
    1,                            !- Field 1548
    Through: 05/24,               !- Field 1549
    For: AllDays,                 !- Field 1550
    Until: 06:00,                 !- Field 1551
    1,                            !- Field 1552
    Until: 07:00,                 !- Field 1553
    0,                            !- Field 1554
    Until: 19:00,                 !- Field 1555
    1,                            !- Field 1556
    Until: 20:00,                 !- Field 1557
    0,                            !- Field 1558
    Until: 24:00,                 !- Field 1559
    1,                            !- Field 1560
    Through: 05/25,               !- Field 1561
    For: AllDays,                 !- Field 1562
    Until: 06:00,                 !- Field 1563
    1,                            !- Field 1564
    Until: 07:00,                 !- Field 1565
    0,                            !- Field 1566
    Until: 19:00,                 !- Field 1567
    1,                            !- Field 1568
    Until: 20:00,                 !- Field 1569
    0,                            !- Field 1570
    Until: 24:00,                 !- Field 1571
    1,                            !- Field 1572
    Through: 05/26,               !- Field 1573
    For: AllDays,                 !- Field 1574
    Until: 06:00,                 !- Field 1575
    1,                            !- Field 1576
    Until: 07:00,                 !- Field 1577
    0,                            !- Field 1578
    Until: 19:00,                 !- Field 1579
    1,                            !- Field 1580
    Until: 20:00,                 !- Field 1581
    0,                            !- Field 1582
    Until: 24:00,                 !- Field 1583
    1,                            !- Field 1584
    Through: 05/27,               !- Field 1585
    For: AllDays,                 !- Field 1586
    Until: 06:00,                 !- Field 1587
    1,                            !- Field 1588
    Until: 07:00,                 !- Field 1589
    0,                            !- Field 1590
    Until: 19:00,                 !- Field 1591
    1,                            !- Field 1592
    Until: 20:00,                 !- Field 1593
    0,                            !- Field 1594
    Until: 24:00,                 !- Field 1595
    1,                            !- Field 1596
    Through: 05/28,               !- Field 1597
    For: AllDays,                 !- Field 1598
    Until: 06:00,                 !- Field 1599
    1,                            !- Field 1600
    Until: 07:00,                 !- Field 1601
    0,                            !- Field 1602
    Until: 19:00,                 !- Field 1603
    1,                            !- Field 1604
    Until: 20:00,                 !- Field 1605
    0,                            !- Field 1606
    Until: 24:00,                 !- Field 1607
    1,                            !- Field 1608
    Through: 05/29,               !- Field 1609
    For: AllDays,                 !- Field 1610
    Until: 06:00,                 !- Field 1611
    1,                            !- Field 1612
    Until: 07:00,                 !- Field 1613
    0,                            !- Field 1614
    Until: 19:00,                 !- Field 1615
    1,                            !- Field 1616
    Until: 20:00,                 !- Field 1617
    0,                            !- Field 1618
    Until: 24:00,                 !- Field 1619
    1,                            !- Field 1620
    Through: 05/30,               !- Field 1621
    For: AllDays,                 !- Field 1622
    Until: 06:00,                 !- Field 1623
    1,                            !- Field 1624
    Until: 07:00,                 !- Field 1625
    0,                            !- Field 1626
    Until: 19:00,                 !- Field 1627
    1,                            !- Field 1628
    Until: 20:00,                 !- Field 1629
    0,                            !- Field 1630
    Until: 24:00,                 !- Field 1631
    1,                            !- Field 1632
    Through: 05/31,               !- Field 1633
    For: AllDays,                 !- Field 1634
    Until: 06:00,                 !- Field 1635
    1,                            !- Field 1636
    Until: 07:00,                 !- Field 1637
    0,                            !- Field 1638
    Until: 19:00,                 !- Field 1639
    1,                            !- Field 1640
    Until: 20:00,                 !- Field 1641
    0,                            !- Field 1642
    Until: 24:00,                 !- Field 1643
    1,                            !- Field 1644
    Through: 06/01,               !- Field 1645
    For: AllDays,                 !- Field 1646
    Until: 06:00,                 !- Field 1647
    1,                            !- Field 1648
    Until: 07:00,                 !- Field 1649
    0,                            !- Field 1650
    Until: 19:00,                 !- Field 1651
    1,                            !- Field 1652
    Until: 20:00,                 !- Field 1653
    0,                            !- Field 1654
    Until: 24:00,                 !- Field 1655
    1,                            !- Field 1656
    Through: 06/02,               !- Field 1657
    For: AllDays,                 !- Field 1658
    Until: 06:00,                 !- Field 1659
    1,                            !- Field 1660
    Until: 07:00,                 !- Field 1661
    0,                            !- Field 1662
    Until: 19:00,                 !- Field 1663
    1,                            !- Field 1664
    Until: 20:00,                 !- Field 1665
    0,                            !- Field 1666
    Until: 24:00,                 !- Field 1667
    1,                            !- Field 1668
    Through: 06/03,               !- Field 1669
    For: AllDays,                 !- Field 1670
    Until: 06:00,                 !- Field 1671
    1,                            !- Field 1672
    Until: 07:00,                 !- Field 1673
    0,                            !- Field 1674
    Until: 19:00,                 !- Field 1675
    1,                            !- Field 1676
    Until: 20:00,                 !- Field 1677
    0,                            !- Field 1678
    Until: 24:00,                 !- Field 1679
    1,                            !- Field 1680
    Through: 06/04,               !- Field 1681
    For: AllDays,                 !- Field 1682
    Until: 06:00,                 !- Field 1683
    1,                            !- Field 1684
    Until: 07:00,                 !- Field 1685
    0,                            !- Field 1686
    Until: 19:00,                 !- Field 1687
    1,                            !- Field 1688
    Until: 20:00,                 !- Field 1689
    0,                            !- Field 1690
    Until: 24:00,                 !- Field 1691
    1,                            !- Field 1692
    Through: 06/05,               !- Field 1693
    For: AllDays,                 !- Field 1694
    Until: 06:00,                 !- Field 1695
    1,                            !- Field 1696
    Until: 07:00,                 !- Field 1697
    0,                            !- Field 1698
    Until: 19:00,                 !- Field 1699
    1,                            !- Field 1700
    Until: 20:00,                 !- Field 1701
    0,                            !- Field 1702
    Until: 24:00,                 !- Field 1703
    1,                            !- Field 1704
    Through: 06/06,               !- Field 1705
    For: AllDays,                 !- Field 1706
    Until: 06:00,                 !- Field 1707
    1,                            !- Field 1708
    Until: 07:00,                 !- Field 1709
    0,                            !- Field 1710
    Until: 19:00,                 !- Field 1711
    1,                            !- Field 1712
    Until: 20:00,                 !- Field 1713
    0,                            !- Field 1714
    Until: 24:00,                 !- Field 1715
    1,                            !- Field 1716
    Through: 06/07,               !- Field 1717
    For: AllDays,                 !- Field 1718
    Until: 06:00,                 !- Field 1719
    1,                            !- Field 1720
    Until: 07:00,                 !- Field 1721
    0,                            !- Field 1722
    Until: 19:00,                 !- Field 1723
    1,                            !- Field 1724
    Until: 20:00,                 !- Field 1725
    0,                            !- Field 1726
    Until: 24:00,                 !- Field 1727
    1,                            !- Field 1728
    Through: 06/08,               !- Field 1729
    For: AllDays,                 !- Field 1730
    Until: 06:00,                 !- Field 1731
    1,                            !- Field 1732
    Until: 07:00,                 !- Field 1733
    0,                            !- Field 1734
    Until: 19:00,                 !- Field 1735
    1,                            !- Field 1736
    Until: 20:00,                 !- Field 1737
    0,                            !- Field 1738
    Until: 24:00,                 !- Field 1739
    1,                            !- Field 1740
    Through: 06/09,               !- Field 1741
    For: AllDays,                 !- Field 1742
    Until: 06:00,                 !- Field 1743
    1,                            !- Field 1744
    Until: 07:00,                 !- Field 1745
    0,                            !- Field 1746
    Until: 19:00,                 !- Field 1747
    1,                            !- Field 1748
    Until: 20:00,                 !- Field 1749
    0,                            !- Field 1750
    Until: 24:00,                 !- Field 1751
    1,                            !- Field 1752
    Through: 06/10,               !- Field 1753
    For: AllDays,                 !- Field 1754
    Until: 06:00,                 !- Field 1755
    1,                            !- Field 1756
    Until: 07:00,                 !- Field 1757
    0,                            !- Field 1758
    Until: 19:00,                 !- Field 1759
    1,                            !- Field 1760
    Until: 20:00,                 !- Field 1761
    0,                            !- Field 1762
    Until: 24:00,                 !- Field 1763
    1,                            !- Field 1764
    Through: 06/11,               !- Field 1765
    For: AllDays,                 !- Field 1766
    Until: 06:00,                 !- Field 1767
    1,                            !- Field 1768
    Until: 07:00,                 !- Field 1769
    0,                            !- Field 1770
    Until: 19:00,                 !- Field 1771
    1,                            !- Field 1772
    Until: 20:00,                 !- Field 1773
    0,                            !- Field 1774
    Until: 24:00,                 !- Field 1775
    1,                            !- Field 1776
    Through: 06/12,               !- Field 1777
    For: AllDays,                 !- Field 1778
    Until: 06:00,                 !- Field 1779
    1,                            !- Field 1780
    Until: 07:00,                 !- Field 1781
    0,                            !- Field 1782
    Until: 19:00,                 !- Field 1783
    1,                            !- Field 1784
    Until: 20:00,                 !- Field 1785
    0,                            !- Field 1786
    Until: 24:00,                 !- Field 1787
    1,                            !- Field 1788
    Through: 06/13,               !- Field 1789
    For: AllDays,                 !- Field 1790
    Until: 06:00,                 !- Field 1791
    1,                            !- Field 1792
    Until: 07:00,                 !- Field 1793
    0,                            !- Field 1794
    Until: 19:00,                 !- Field 1795
    1,                            !- Field 1796
    Until: 20:00,                 !- Field 1797
    0,                            !- Field 1798
    Until: 24:00,                 !- Field 1799
    1,                            !- Field 1800
    Through: 06/14,               !- Field 1801
    For: AllDays,                 !- Field 1802
    Until: 06:00,                 !- Field 1803
    1,                            !- Field 1804
    Until: 07:00,                 !- Field 1805
    0,                            !- Field 1806
    Until: 19:00,                 !- Field 1807
    1,                            !- Field 1808
    Until: 20:00,                 !- Field 1809
    0,                            !- Field 1810
    Until: 24:00,                 !- Field 1811
    1,                            !- Field 1812
    Through: 06/15,               !- Field 1813
    For: AllDays,                 !- Field 1814
    Until: 06:00,                 !- Field 1815
    1,                            !- Field 1816
    Until: 07:00,                 !- Field 1817
    0,                            !- Field 1818
    Until: 19:00,                 !- Field 1819
    1,                            !- Field 1820
    Until: 20:00,                 !- Field 1821
    0,                            !- Field 1822
    Until: 24:00,                 !- Field 1823
    1,                            !- Field 1824
    Through: 06/16,               !- Field 1825
    For: AllDays,                 !- Field 1826
    Until: 06:00,                 !- Field 1827
    1,                            !- Field 1828
    Until: 07:00,                 !- Field 1829
    0,                            !- Field 1830
    Until: 19:00,                 !- Field 1831
    1,                            !- Field 1832
    Until: 20:00,                 !- Field 1833
    0,                            !- Field 1834
    Until: 24:00,                 !- Field 1835
    1,                            !- Field 1836
    Through: 06/17,               !- Field 1837
    For: AllDays,                 !- Field 1838
    Until: 06:00,                 !- Field 1839
    1,                            !- Field 1840
    Until: 07:00,                 !- Field 1841
    0,                            !- Field 1842
    Until: 19:00,                 !- Field 1843
    1,                            !- Field 1844
    Until: 20:00,                 !- Field 1845
    0,                            !- Field 1846
    Until: 24:00,                 !- Field 1847
    1,                            !- Field 1848
    Through: 06/18,               !- Field 1849
    For: AllDays,                 !- Field 1850
    Until: 06:00,                 !- Field 1851
    1,                            !- Field 1852
    Until: 07:00,                 !- Field 1853
    0,                            !- Field 1854
    Until: 19:00,                 !- Field 1855
    1,                            !- Field 1856
    Until: 20:00,                 !- Field 1857
    0,                            !- Field 1858
    Until: 24:00,                 !- Field 1859
    1,                            !- Field 1860
    Through: 06/19,               !- Field 1861
    For: AllDays,                 !- Field 1862
    Until: 06:00,                 !- Field 1863
    1,                            !- Field 1864
    Until: 07:00,                 !- Field 1865
    0,                            !- Field 1866
    Until: 19:00,                 !- Field 1867
    1,                            !- Field 1868
    Until: 20:00,                 !- Field 1869
    0,                            !- Field 1870
    Until: 24:00,                 !- Field 1871
    1,                            !- Field 1872
    Through: 06/20,               !- Field 1873
    For: AllDays,                 !- Field 1874
    Until: 06:00,                 !- Field 1875
    1,                            !- Field 1876
    Until: 07:00,                 !- Field 1877
    0,                            !- Field 1878
    Until: 19:00,                 !- Field 1879
    1,                            !- Field 1880
    Until: 20:00,                 !- Field 1881
    0,                            !- Field 1882
    Until: 24:00,                 !- Field 1883
    1,                            !- Field 1884
    Through: 06/21,               !- Field 1885
    For: AllDays,                 !- Field 1886
    Until: 06:00,                 !- Field 1887
    1,                            !- Field 1888
    Until: 07:00,                 !- Field 1889
    0,                            !- Field 1890
    Until: 19:00,                 !- Field 1891
    1,                            !- Field 1892
    Until: 20:00,                 !- Field 1893
    0,                            !- Field 1894
    Until: 24:00,                 !- Field 1895
    1,                            !- Field 1896
    Through: 06/22,               !- Field 1897
    For: AllDays,                 !- Field 1898
    Until: 06:00,                 !- Field 1899
    1,                            !- Field 1900
    Until: 07:00,                 !- Field 1901
    0,                            !- Field 1902
    Until: 19:00,                 !- Field 1903
    1,                            !- Field 1904
    Until: 20:00,                 !- Field 1905
    0,                            !- Field 1906
    Until: 24:00,                 !- Field 1907
    1,                            !- Field 1908
    Through: 06/23,               !- Field 1909
    For: AllDays,                 !- Field 1910
    Until: 06:00,                 !- Field 1911
    1,                            !- Field 1912
    Until: 07:00,                 !- Field 1913
    0,                            !- Field 1914
    Until: 19:00,                 !- Field 1915
    1,                            !- Field 1916
    Until: 20:00,                 !- Field 1917
    0,                            !- Field 1918
    Until: 24:00,                 !- Field 1919
    1,                            !- Field 1920
    Through: 06/24,               !- Field 1921
    For: AllDays,                 !- Field 1922
    Until: 06:00,                 !- Field 1923
    1,                            !- Field 1924
    Until: 07:00,                 !- Field 1925
    0,                            !- Field 1926
    Until: 19:00,                 !- Field 1927
    1,                            !- Field 1928
    Until: 20:00,                 !- Field 1929
    0,                            !- Field 1930
    Until: 24:00,                 !- Field 1931
    1,                            !- Field 1932
    Through: 06/25,               !- Field 1933
    For: AllDays,                 !- Field 1934
    Until: 06:00,                 !- Field 1935
    1,                            !- Field 1936
    Until: 07:00,                 !- Field 1937
    0,                            !- Field 1938
    Until: 19:00,                 !- Field 1939
    1,                            !- Field 1940
    Until: 20:00,                 !- Field 1941
    0,                            !- Field 1942
    Until: 24:00,                 !- Field 1943
    1,                            !- Field 1944
    Through: 06/26,               !- Field 1945
    For: AllDays,                 !- Field 1946
    Until: 06:00,                 !- Field 1947
    1,                            !- Field 1948
    Until: 07:00,                 !- Field 1949
    0,                            !- Field 1950
    Until: 19:00,                 !- Field 1951
    1,                            !- Field 1952
    Until: 20:00,                 !- Field 1953
    0,                            !- Field 1954
    Until: 24:00,                 !- Field 1955
    1,                            !- Field 1956
    Through: 06/27,               !- Field 1957
    For: AllDays,                 !- Field 1958
    Until: 06:00,                 !- Field 1959
    1,                            !- Field 1960
    Until: 07:00,                 !- Field 1961
    0,                            !- Field 1962
    Until: 19:00,                 !- Field 1963
    1,                            !- Field 1964
    Until: 20:00,                 !- Field 1965
    0,                            !- Field 1966
    Until: 24:00,                 !- Field 1967
    1,                            !- Field 1968
    Through: 06/28,               !- Field 1969
    For: AllDays,                 !- Field 1970
    Until: 06:00,                 !- Field 1971
    1,                            !- Field 1972
    Until: 07:00,                 !- Field 1973
    0,                            !- Field 1974
    Until: 19:00,                 !- Field 1975
    1,                            !- Field 1976
    Until: 20:00,                 !- Field 1977
    0,                            !- Field 1978
    Until: 24:00,                 !- Field 1979
    1,                            !- Field 1980
    Through: 06/29,               !- Field 1981
    For: AllDays,                 !- Field 1982
    Until: 06:00,                 !- Field 1983
    1,                            !- Field 1984
    Until: 07:00,                 !- Field 1985
    0,                            !- Field 1986
    Until: 19:00,                 !- Field 1987
    1,                            !- Field 1988
    Until: 20:00,                 !- Field 1989
    0,                            !- Field 1990
    Until: 24:00,                 !- Field 1991
    1,                            !- Field 1992
    Through: 06/30,               !- Field 1993
    For: AllDays,                 !- Field 1994
    Until: 06:00,                 !- Field 1995
    1,                            !- Field 1996
    Until: 07:00,                 !- Field 1997
    0,                            !- Field 1998
    Until: 19:00,                 !- Field 1999
    1,                            !- Field 2000
    Until: 20:00,                 !- Field 2001
    0,                            !- Field 2002
    Until: 24:00,                 !- Field 2003
    1,                            !- Field 2004
    Through: 07/01,               !- Field 2005
    For: AllDays,                 !- Field 2006
    Until: 06:00,                 !- Field 2007
    1,                            !- Field 2008
    Until: 07:00,                 !- Field 2009
    0,                            !- Field 2010
    Until: 19:00,                 !- Field 2011
    1,                            !- Field 2012
    Until: 20:00,                 !- Field 2013
    0,                            !- Field 2014
    Until: 24:00,                 !- Field 2015
    1,                            !- Field 2016
    Through: 07/02,               !- Field 2017
    For: AllDays,                 !- Field 2018
    Until: 06:00,                 !- Field 2019
    1,                            !- Field 2020
    Until: 07:00,                 !- Field 2021
    0,                            !- Field 2022
    Until: 19:00,                 !- Field 2023
    1,                            !- Field 2024
    Until: 20:00,                 !- Field 2025
    0,                            !- Field 2026
    Until: 24:00,                 !- Field 2027
    1,                            !- Field 2028
    Through: 07/03,               !- Field 2029
    For: AllDays,                 !- Field 2030
    Until: 06:00,                 !- Field 2031
    1,                            !- Field 2032
    Until: 07:00,                 !- Field 2033
    0,                            !- Field 2034
    Until: 19:00,                 !- Field 2035
    1,                            !- Field 2036
    Until: 20:00,                 !- Field 2037
    0,                            !- Field 2038
    Until: 24:00,                 !- Field 2039
    1,                            !- Field 2040
    Through: 07/04,               !- Field 2041
    For: AllDays,                 !- Field 2042
    Until: 06:00,                 !- Field 2043
    1,                            !- Field 2044
    Until: 07:00,                 !- Field 2045
    0,                            !- Field 2046
    Until: 19:00,                 !- Field 2047
    1,                            !- Field 2048
    Until: 20:00,                 !- Field 2049
    0,                            !- Field 2050
    Until: 24:00,                 !- Field 2051
    1,                            !- Field 2052
    Through: 07/05,               !- Field 2053
    For: AllDays,                 !- Field 2054
    Until: 06:00,                 !- Field 2055
    1,                            !- Field 2056
    Until: 07:00,                 !- Field 2057
    0,                            !- Field 2058
    Until: 19:00,                 !- Field 2059
    1,                            !- Field 2060
    Until: 20:00,                 !- Field 2061
    0,                            !- Field 2062
    Until: 24:00,                 !- Field 2063
    1,                            !- Field 2064
    Through: 07/06,               !- Field 2065
    For: AllDays,                 !- Field 2066
    Until: 06:00,                 !- Field 2067
    1,                            !- Field 2068
    Until: 07:00,                 !- Field 2069
    0,                            !- Field 2070
    Until: 19:00,                 !- Field 2071
    1,                            !- Field 2072
    Until: 20:00,                 !- Field 2073
    0,                            !- Field 2074
    Until: 24:00,                 !- Field 2075
    1,                            !- Field 2076
    Through: 07/07,               !- Field 2077
    For: AllDays,                 !- Field 2078
    Until: 06:00,                 !- Field 2079
    1,                            !- Field 2080
    Until: 07:00,                 !- Field 2081
    0,                            !- Field 2082
    Until: 19:00,                 !- Field 2083
    1,                            !- Field 2084
    Until: 20:00,                 !- Field 2085
    0,                            !- Field 2086
    Until: 24:00,                 !- Field 2087
    1,                            !- Field 2088
    Through: 07/08,               !- Field 2089
    For: AllDays,                 !- Field 2090
    Until: 06:00,                 !- Field 2091
    1,                            !- Field 2092
    Until: 07:00,                 !- Field 2093
    0,                            !- Field 2094
    Until: 19:00,                 !- Field 2095
    1,                            !- Field 2096
    Until: 20:00,                 !- Field 2097
    0,                            !- Field 2098
    Until: 24:00,                 !- Field 2099
    1,                            !- Field 2100
    Through: 07/09,               !- Field 2101
    For: AllDays,                 !- Field 2102
    Until: 06:00,                 !- Field 2103
    1,                            !- Field 2104
    Until: 07:00,                 !- Field 2105
    0,                            !- Field 2106
    Until: 19:00,                 !- Field 2107
    1,                            !- Field 2108
    Until: 20:00,                 !- Field 2109
    0,                            !- Field 2110
    Until: 24:00,                 !- Field 2111
    1,                            !- Field 2112
    Through: 07/10,               !- Field 2113
    For: AllDays,                 !- Field 2114
    Until: 06:00,                 !- Field 2115
    1,                            !- Field 2116
    Until: 07:00,                 !- Field 2117
    0,                            !- Field 2118
    Until: 19:00,                 !- Field 2119
    1,                            !- Field 2120
    Until: 20:00,                 !- Field 2121
    0,                            !- Field 2122
    Until: 24:00,                 !- Field 2123
    1,                            !- Field 2124
    Through: 07/11,               !- Field 2125
    For: AllDays,                 !- Field 2126
    Until: 06:00,                 !- Field 2127
    1,                            !- Field 2128
    Until: 07:00,                 !- Field 2129
    0,                            !- Field 2130
    Until: 19:00,                 !- Field 2131
    1,                            !- Field 2132
    Until: 20:00,                 !- Field 2133
    0,                            !- Field 2134
    Until: 24:00,                 !- Field 2135
    1,                            !- Field 2136
    Through: 07/12,               !- Field 2137
    For: AllDays,                 !- Field 2138
    Until: 06:00,                 !- Field 2139
    1,                            !- Field 2140
    Until: 07:00,                 !- Field 2141
    0,                            !- Field 2142
    Until: 19:00,                 !- Field 2143
    1,                            !- Field 2144
    Until: 20:00,                 !- Field 2145
    0,                            !- Field 2146
    Until: 24:00,                 !- Field 2147
    1,                            !- Field 2148
    Through: 07/13,               !- Field 2149
    For: AllDays,                 !- Field 2150
    Until: 06:00,                 !- Field 2151
    1,                            !- Field 2152
    Until: 07:00,                 !- Field 2153
    0,                            !- Field 2154
    Until: 19:00,                 !- Field 2155
    1,                            !- Field 2156
    Until: 20:00,                 !- Field 2157
    0,                            !- Field 2158
    Until: 24:00,                 !- Field 2159
    1,                            !- Field 2160
    Through: 07/14,               !- Field 2161
    For: AllDays,                 !- Field 2162
    Until: 06:00,                 !- Field 2163
    1,                            !- Field 2164
    Until: 07:00,                 !- Field 2165
    0,                            !- Field 2166
    Until: 19:00,                 !- Field 2167
    1,                            !- Field 2168
    Until: 20:00,                 !- Field 2169
    0,                            !- Field 2170
    Until: 24:00,                 !- Field 2171
    1,                            !- Field 2172
    Through: 07/15,               !- Field 2173
    For: AllDays,                 !- Field 2174
    Until: 06:00,                 !- Field 2175
    1,                            !- Field 2176
    Until: 07:00,                 !- Field 2177
    0,                            !- Field 2178
    Until: 19:00,                 !- Field 2179
    1,                            !- Field 2180
    Until: 20:00,                 !- Field 2181
    0,                            !- Field 2182
    Until: 24:00,                 !- Field 2183
    1,                            !- Field 2184
    Through: 07/16,               !- Field 2185
    For: AllDays,                 !- Field 2186
    Until: 19:00,                 !- Field 2187
    1,                            !- Field 2188
    Until: 20:00,                 !- Field 2189
    0,                            !- Field 2190
    Until: 24:00,                 !- Field 2191
    1,                            !- Field 2192
    Through: 07/17,               !- Field 2193
    For: AllDays,                 !- Field 2194
    Until: 19:00,                 !- Field 2195
    1,                            !- Field 2196
    Until: 20:00,                 !- Field 2197
    0,                            !- Field 2198
    Until: 24:00,                 !- Field 2199
    1,                            !- Field 2200
    Through: 07/18,               !- Field 2201
    For: AllDays,                 !- Field 2202
    Until: 19:00,                 !- Field 2203
    1,                            !- Field 2204
    Until: 20:00,                 !- Field 2205
    0,                            !- Field 2206
    Until: 24:00,                 !- Field 2207
    1,                            !- Field 2208
    Through: 07/19,               !- Field 2209
    For: AllDays,                 !- Field 2210
    Until: 19:00,                 !- Field 2211
    1,                            !- Field 2212
    Until: 20:00,                 !- Field 2213
    0,                            !- Field 2214
    Until: 24:00,                 !- Field 2215
    1,                            !- Field 2216
    Through: 07/20,               !- Field 2217
    For: AllDays,                 !- Field 2218
    Until: 19:00,                 !- Field 2219
    1,                            !- Field 2220
    Until: 20:00,                 !- Field 2221
    0,                            !- Field 2222
    Until: 24:00,                 !- Field 2223
    1,                            !- Field 2224
    Through: 07/21,               !- Field 2225
    For: AllDays,                 !- Field 2226
    Until: 19:00,                 !- Field 2227
    1,                            !- Field 2228
    Until: 20:00,                 !- Field 2229
    0,                            !- Field 2230
    Until: 24:00,                 !- Field 2231
    1,                            !- Field 2232
    Through: 07/22,               !- Field 2233
    For: AllDays,                 !- Field 2234
    Until: 19:00,                 !- Field 2235
    1,                            !- Field 2236
    Until: 20:00,                 !- Field 2237
    0,                            !- Field 2238
    Until: 24:00,                 !- Field 2239
    1,                            !- Field 2240
    Through: 07/23,               !- Field 2241
    For: AllDays,                 !- Field 2242
    Until: 19:00,                 !- Field 2243
    1,                            !- Field 2244
    Until: 20:00,                 !- Field 2245
    0,                            !- Field 2246
    Until: 24:00,                 !- Field 2247
    1,                            !- Field 2248
    Through: 07/24,               !- Field 2249
    For: AllDays,                 !- Field 2250
    Until: 19:00,                 !- Field 2251
    1,                            !- Field 2252
    Until: 20:00,                 !- Field 2253
    0,                            !- Field 2254
    Until: 24:00,                 !- Field 2255
    1,                            !- Field 2256
    Through: 07/25,               !- Field 2257
    For: AllDays,                 !- Field 2258
    Until: 19:00,                 !- Field 2259
    1,                            !- Field 2260
    Until: 20:00,                 !- Field 2261
    0,                            !- Field 2262
    Until: 24:00,                 !- Field 2263
    1,                            !- Field 2264
    Through: 07/26,               !- Field 2265
    For: AllDays,                 !- Field 2266
    Until: 19:00,                 !- Field 2267
    1,                            !- Field 2268
    Until: 20:00,                 !- Field 2269
    0,                            !- Field 2270
    Until: 24:00,                 !- Field 2271
    1,                            !- Field 2272
    Through: 07/27,               !- Field 2273
    For: AllDays,                 !- Field 2274
    Until: 19:00,                 !- Field 2275
    1,                            !- Field 2276
    Until: 20:00,                 !- Field 2277
    0,                            !- Field 2278
    Until: 24:00,                 !- Field 2279
    1,                            !- Field 2280
    Through: 07/28,               !- Field 2281
    For: AllDays,                 !- Field 2282
    Until: 19:00,                 !- Field 2283
    1,                            !- Field 2284
    Until: 20:00,                 !- Field 2285
    0,                            !- Field 2286
    Until: 24:00,                 !- Field 2287
    1,                            !- Field 2288
    Through: 07/29,               !- Field 2289
    For: AllDays,                 !- Field 2290
    Until: 07:00,                 !- Field 2291
    1,                            !- Field 2292
    Until: 08:00,                 !- Field 2293
    0,                            !- Field 2294
    Until: 19:00,                 !- Field 2295
    1,                            !- Field 2296
    Until: 20:00,                 !- Field 2297
    0,                            !- Field 2298
    Until: 24:00,                 !- Field 2299
    1,                            !- Field 2300
    Through: 07/30,               !- Field 2301
    For: AllDays,                 !- Field 2302
    Until: 07:00,                 !- Field 2303
    1,                            !- Field 2304
    Until: 08:00,                 !- Field 2305
    0,                            !- Field 2306
    Until: 19:00,                 !- Field 2307
    1,                            !- Field 2308
    Until: 20:00,                 !- Field 2309
    0,                            !- Field 2310
    Until: 24:00,                 !- Field 2311
    1,                            !- Field 2312
    Through: 07/31,               !- Field 2313
    For: AllDays,                 !- Field 2314
    Until: 07:00,                 !- Field 2315
    1,                            !- Field 2316
    Until: 08:00,                 !- Field 2317
    0,                            !- Field 2318
    Until: 19:00,                 !- Field 2319
    1,                            !- Field 2320
    Until: 20:00,                 !- Field 2321
    0,                            !- Field 2322
    Until: 24:00,                 !- Field 2323
    1,                            !- Field 2324
    Through: 08/01,               !- Field 2325
    For: AllDays,                 !- Field 2326
    Until: 07:00,                 !- Field 2327
    1,                            !- Field 2328
    Until: 08:00,                 !- Field 2329
    0,                            !- Field 2330
    Until: 19:00,                 !- Field 2331
    1,                            !- Field 2332
    Until: 20:00,                 !- Field 2333
    0,                            !- Field 2334
    Until: 24:00,                 !- Field 2335
    1,                            !- Field 2336
    Through: 08/02,               !- Field 2337
    For: AllDays,                 !- Field 2338
    Until: 07:00,                 !- Field 2339
    1,                            !- Field 2340
    Until: 08:00,                 !- Field 2341
    0,                            !- Field 2342
    Until: 19:00,                 !- Field 2343
    1,                            !- Field 2344
    Until: 20:00,                 !- Field 2345
    0,                            !- Field 2346
    Until: 24:00,                 !- Field 2347
    1,                            !- Field 2348
    Through: 08/03,               !- Field 2349
    For: AllDays,                 !- Field 2350
    Until: 07:00,                 !- Field 2351
    1,                            !- Field 2352
    Until: 08:00,                 !- Field 2353
    0,                            !- Field 2354
    Until: 19:00,                 !- Field 2355
    1,                            !- Field 2356
    Until: 20:00,                 !- Field 2357
    0,                            !- Field 2358
    Until: 24:00,                 !- Field 2359
    1,                            !- Field 2360
    Through: 08/04,               !- Field 2361
    For: AllDays,                 !- Field 2362
    Until: 07:00,                 !- Field 2363
    1,                            !- Field 2364
    Until: 08:00,                 !- Field 2365
    0,                            !- Field 2366
    Until: 19:00,                 !- Field 2367
    1,                            !- Field 2368
    Until: 20:00,                 !- Field 2369
    0,                            !- Field 2370
    Until: 24:00,                 !- Field 2371
    1,                            !- Field 2372
    Through: 08/05,               !- Field 2373
    For: AllDays,                 !- Field 2374
    Until: 07:00,                 !- Field 2375
    1,                            !- Field 2376
    Until: 08:00,                 !- Field 2377
    0,                            !- Field 2378
    Until: 19:00,                 !- Field 2379
    1,                            !- Field 2380
    Until: 20:00,                 !- Field 2381
    0,                            !- Field 2382
    Until: 24:00,                 !- Field 2383
    1,                            !- Field 2384
    Through: 08/06,               !- Field 2385
    For: AllDays,                 !- Field 2386
    Until: 07:00,                 !- Field 2387
    1,                            !- Field 2388
    Until: 08:00,                 !- Field 2389
    0,                            !- Field 2390
    Until: 19:00,                 !- Field 2391
    1,                            !- Field 2392
    Until: 20:00,                 !- Field 2393
    0,                            !- Field 2394
    Until: 24:00,                 !- Field 2395
    1,                            !- Field 2396
    Through: 08/07,               !- Field 2397
    For: AllDays,                 !- Field 2398
    Until: 07:00,                 !- Field 2399
    1,                            !- Field 2400
    Until: 08:00,                 !- Field 2401
    0,                            !- Field 2402
    Until: 19:00,                 !- Field 2403
    1,                            !- Field 2404
    Until: 20:00,                 !- Field 2405
    0,                            !- Field 2406
    Until: 24:00,                 !- Field 2407
    1,                            !- Field 2408
    Through: 08/08,               !- Field 2409
    For: AllDays,                 !- Field 2410
    Until: 07:00,                 !- Field 2411
    1,                            !- Field 2412
    Until: 08:00,                 !- Field 2413
    0,                            !- Field 2414
    Until: 24:00,                 !- Field 2415
    1,                            !- Field 2416
    Through: 08/09,               !- Field 2417
    For: AllDays,                 !- Field 2418
    Until: 07:00,                 !- Field 2419
    1,                            !- Field 2420
    Until: 08:00,                 !- Field 2421
    0,                            !- Field 2422
    Until: 24:00,                 !- Field 2423
    1,                            !- Field 2424
    Through: 08/10,               !- Field 2425
    For: AllDays,                 !- Field 2426
    Until: 07:00,                 !- Field 2427
    1,                            !- Field 2428
    Until: 08:00,                 !- Field 2429
    0,                            !- Field 2430
    Until: 24:00,                 !- Field 2431
    1,                            !- Field 2432
    Through: 08/11,               !- Field 2433
    For: AllDays,                 !- Field 2434
    Until: 07:00,                 !- Field 2435
    1,                            !- Field 2436
    Until: 08:00,                 !- Field 2437
    0,                            !- Field 2438
    Until: 24:00,                 !- Field 2439
    1,                            !- Field 2440
    Through: 08/12,               !- Field 2441
    For: AllDays,                 !- Field 2442
    Until: 07:00,                 !- Field 2443
    1,                            !- Field 2444
    Until: 08:00,                 !- Field 2445
    0,                            !- Field 2446
    Until: 24:00,                 !- Field 2447
    1,                            !- Field 2448
    Through: 08/13,               !- Field 2449
    For: AllDays,                 !- Field 2450
    Until: 07:00,                 !- Field 2451
    1,                            !- Field 2452
    Until: 08:00,                 !- Field 2453
    0,                            !- Field 2454
    Until: 24:00,                 !- Field 2455
    1,                            !- Field 2456
    Through: 08/14,               !- Field 2457
    For: AllDays,                 !- Field 2458
    Until: 07:00,                 !- Field 2459
    1,                            !- Field 2460
    Until: 08:00,                 !- Field 2461
    0,                            !- Field 2462
    Until: 24:00,                 !- Field 2463
    1,                            !- Field 2464
    Through: 08/15,               !- Field 2465
    For: AllDays,                 !- Field 2466
    Until: 07:00,                 !- Field 2467
    1,                            !- Field 2468
    Until: 08:00,                 !- Field 2469
    0,                            !- Field 2470
    Until: 24:00,                 !- Field 2471
    1,                            !- Field 2472
    Through: 08/16,               !- Field 2473
    For: AllDays,                 !- Field 2474
    Until: 07:00,                 !- Field 2475
    1,                            !- Field 2476
    Until: 08:00,                 !- Field 2477
    0,                            !- Field 2478
    Until: 24:00,                 !- Field 2479
    1,                            !- Field 2480
    Through: 08/17,               !- Field 2481
    For: AllDays,                 !- Field 2482
    Until: 07:00,                 !- Field 2483
    1,                            !- Field 2484
    Until: 08:00,                 !- Field 2485
    0,                            !- Field 2486
    Until: 24:00,                 !- Field 2487
    1,                            !- Field 2488
    Through: 08/18,               !- Field 2489
    For: AllDays,                 !- Field 2490
    Until: 07:00,                 !- Field 2491
    1,                            !- Field 2492
    Until: 08:00,                 !- Field 2493
    0,                            !- Field 2494
    Until: 18:00,                 !- Field 2495
    1,                            !- Field 2496
    Until: 19:00,                 !- Field 2497
    0,                            !- Field 2498
    Until: 24:00,                 !- Field 2499
    1,                            !- Field 2500
    Through: 08/19,               !- Field 2501
    For: AllDays,                 !- Field 2502
    Until: 07:00,                 !- Field 2503
    1,                            !- Field 2504
    Until: 08:00,                 !- Field 2505
    0,                            !- Field 2506
    Until: 18:00,                 !- Field 2507
    1,                            !- Field 2508
    Until: 19:00,                 !- Field 2509
    0,                            !- Field 2510
    Until: 24:00,                 !- Field 2511
    1,                            !- Field 2512
    Through: 08/20,               !- Field 2513
    For: AllDays,                 !- Field 2514
    Until: 07:00,                 !- Field 2515
    1,                            !- Field 2516
    Until: 08:00,                 !- Field 2517
    0,                            !- Field 2518
    Until: 18:00,                 !- Field 2519
    1,                            !- Field 2520
    Until: 19:00,                 !- Field 2521
    0,                            !- Field 2522
    Until: 24:00,                 !- Field 2523
    1,                            !- Field 2524
    Through: 08/21,               !- Field 2525
    For: AllDays,                 !- Field 2526
    Until: 07:00,                 !- Field 2527
    1,                            !- Field 2528
    Until: 08:00,                 !- Field 2529
    0,                            !- Field 2530
    Until: 18:00,                 !- Field 2531
    1,                            !- Field 2532
    Until: 19:00,                 !- Field 2533
    0,                            !- Field 2534
    Until: 24:00,                 !- Field 2535
    1,                            !- Field 2536
    Through: 08/22,               !- Field 2537
    For: AllDays,                 !- Field 2538
    Until: 07:00,                 !- Field 2539
    1,                            !- Field 2540
    Until: 08:00,                 !- Field 2541
    0,                            !- Field 2542
    Until: 18:00,                 !- Field 2543
    1,                            !- Field 2544
    Until: 19:00,                 !- Field 2545
    0,                            !- Field 2546
    Until: 24:00,                 !- Field 2547
    1,                            !- Field 2548
    Through: 08/23,               !- Field 2549
    For: AllDays,                 !- Field 2550
    Until: 07:00,                 !- Field 2551
    1,                            !- Field 2552
    Until: 08:00,                 !- Field 2553
    0,                            !- Field 2554
    Until: 18:00,                 !- Field 2555
    1,                            !- Field 2556
    Until: 19:00,                 !- Field 2557
    0,                            !- Field 2558
    Until: 24:00,                 !- Field 2559
    1,                            !- Field 2560
    Through: 08/24,               !- Field 2561
    For: AllDays,                 !- Field 2562
    Until: 07:00,                 !- Field 2563
    1,                            !- Field 2564
    Until: 08:00,                 !- Field 2565
    0,                            !- Field 2566
    Until: 18:00,                 !- Field 2567
    1,                            !- Field 2568
    Until: 19:00,                 !- Field 2569
    0,                            !- Field 2570
    Until: 24:00,                 !- Field 2571
    1,                            !- Field 2572
    Through: 08/25,               !- Field 2573
    For: AllDays,                 !- Field 2574
    Until: 07:00,                 !- Field 2575
    1,                            !- Field 2576
    Until: 08:00,                 !- Field 2577
    0,                            !- Field 2578
    Until: 18:00,                 !- Field 2579
    1,                            !- Field 2580
    Until: 19:00,                 !- Field 2581
    0,                            !- Field 2582
    Until: 24:00,                 !- Field 2583
    1,                            !- Field 2584
    Through: 08/26,               !- Field 2585
    For: AllDays,                 !- Field 2586
    Until: 07:00,                 !- Field 2587
    1,                            !- Field 2588
    Until: 08:00,                 !- Field 2589
    0,                            !- Field 2590
    Until: 18:00,                 !- Field 2591
    1,                            !- Field 2592
    Until: 19:00,                 !- Field 2593
    0,                            !- Field 2594
    Until: 24:00,                 !- Field 2595
    1,                            !- Field 2596
    Through: 08/27,               !- Field 2597
    For: AllDays,                 !- Field 2598
    Until: 07:00,                 !- Field 2599
    1,                            !- Field 2600
    Until: 08:00,                 !- Field 2601
    0,                            !- Field 2602
    Until: 18:00,                 !- Field 2603
    1,                            !- Field 2604
    Until: 19:00,                 !- Field 2605
    0,                            !- Field 2606
    Until: 24:00,                 !- Field 2607
    1,                            !- Field 2608
    Through: 08/28,               !- Field 2609
    For: AllDays,                 !- Field 2610
    Until: 07:00,                 !- Field 2611
    1,                            !- Field 2612
    Until: 08:00,                 !- Field 2613
    0,                            !- Field 2614
    Until: 18:00,                 !- Field 2615
    1,                            !- Field 2616
    Until: 19:00,                 !- Field 2617
    0,                            !- Field 2618
    Until: 24:00,                 !- Field 2619
    1,                            !- Field 2620
    Through: 08/29,               !- Field 2621
    For: AllDays,                 !- Field 2622
    Until: 07:00,                 !- Field 2623
    1,                            !- Field 2624
    Until: 08:00,                 !- Field 2625
    0,                            !- Field 2626
    Until: 18:00,                 !- Field 2627
    1,                            !- Field 2628
    Until: 19:00,                 !- Field 2629
    0,                            !- Field 2630
    Until: 24:00,                 !- Field 2631
    1,                            !- Field 2632
    Through: 08/30,               !- Field 2633
    For: AllDays,                 !- Field 2634
    Until: 07:00,                 !- Field 2635
    1,                            !- Field 2636
    Until: 08:00,                 !- Field 2637
    0,                            !- Field 2638
    Until: 18:00,                 !- Field 2639
    1,                            !- Field 2640
    Until: 19:00,                 !- Field 2641
    0,                            !- Field 2642
    Until: 24:00,                 !- Field 2643
    1,                            !- Field 2644
    Through: 08/31,               !- Field 2645
    For: AllDays,                 !- Field 2646
    Until: 07:00,                 !- Field 2647
    1,                            !- Field 2648
    Until: 08:00,                 !- Field 2649
    0,                            !- Field 2650
    Until: 18:00,                 !- Field 2651
    1,                            !- Field 2652
    Until: 19:00,                 !- Field 2653
    0,                            !- Field 2654
    Until: 24:00,                 !- Field 2655
    1,                            !- Field 2656
    Through: 09/01,               !- Field 2657
    For: AllDays,                 !- Field 2658
    Until: 07:00,                 !- Field 2659
    1,                            !- Field 2660
    Until: 08:00,                 !- Field 2661
    0,                            !- Field 2662
    Until: 18:00,                 !- Field 2663
    1,                            !- Field 2664
    Until: 19:00,                 !- Field 2665
    0,                            !- Field 2666
    Until: 24:00,                 !- Field 2667
    1,                            !- Field 2668
    Through: 09/02,               !- Field 2669
    For: AllDays,                 !- Field 2670
    Until: 07:00,                 !- Field 2671
    1,                            !- Field 2672
    Until: 08:00,                 !- Field 2673
    0,                            !- Field 2674
    Until: 18:00,                 !- Field 2675
    1,                            !- Field 2676
    Until: 19:00,                 !- Field 2677
    0,                            !- Field 2678
    Until: 24:00,                 !- Field 2679
    1,                            !- Field 2680
    Through: 09/03,               !- Field 2681
    For: AllDays,                 !- Field 2682
    Until: 07:00,                 !- Field 2683
    1,                            !- Field 2684
    Until: 08:00,                 !- Field 2685
    0,                            !- Field 2686
    Until: 18:00,                 !- Field 2687
    1,                            !- Field 2688
    Until: 19:00,                 !- Field 2689
    0,                            !- Field 2690
    Until: 24:00,                 !- Field 2691
    1,                            !- Field 2692
    Through: 09/04,               !- Field 2693
    For: AllDays,                 !- Field 2694
    Until: 07:00,                 !- Field 2695
    1,                            !- Field 2696
    Until: 08:00,                 !- Field 2697
    0,                            !- Field 2698
    Until: 18:00,                 !- Field 2699
    1,                            !- Field 2700
    Until: 19:00,                 !- Field 2701
    0,                            !- Field 2702
    Until: 24:00,                 !- Field 2703
    1,                            !- Field 2704
    Through: 09/05,               !- Field 2705
    For: AllDays,                 !- Field 2706
    Until: 07:00,                 !- Field 2707
    1,                            !- Field 2708
    Until: 08:00,                 !- Field 2709
    0,                            !- Field 2710
    Until: 18:00,                 !- Field 2711
    1,                            !- Field 2712
    Until: 19:00,                 !- Field 2713
    0,                            !- Field 2714
    Until: 24:00,                 !- Field 2715
    1,                            !- Field 2716
    Through: 09/06,               !- Field 2717
    For: AllDays,                 !- Field 2718
    Until: 07:00,                 !- Field 2719
    1,                            !- Field 2720
    Until: 08:00,                 !- Field 2721
    0,                            !- Field 2722
    Until: 18:00,                 !- Field 2723
    1,                            !- Field 2724
    Until: 19:00,                 !- Field 2725
    0,                            !- Field 2726
    Until: 24:00,                 !- Field 2727
    1,                            !- Field 2728
    Through: 09/07,               !- Field 2729
    For: AllDays,                 !- Field 2730
    Until: 07:00,                 !- Field 2731
    1,                            !- Field 2732
    Until: 08:00,                 !- Field 2733
    0,                            !- Field 2734
    Until: 18:00,                 !- Field 2735
    1,                            !- Field 2736
    Until: 19:00,                 !- Field 2737
    0,                            !- Field 2738
    Until: 24:00,                 !- Field 2739
    1,                            !- Field 2740
    Through: 09/08,               !- Field 2741
    For: AllDays,                 !- Field 2742
    Until: 07:00,                 !- Field 2743
    1,                            !- Field 2744
    Until: 08:00,                 !- Field 2745
    0,                            !- Field 2746
    Until: 18:00,                 !- Field 2747
    1,                            !- Field 2748
    Until: 19:00,                 !- Field 2749
    0,                            !- Field 2750
    Until: 24:00,                 !- Field 2751
    1,                            !- Field 2752
    Through: 09/09,               !- Field 2753
    For: AllDays,                 !- Field 2754
    Until: 07:00,                 !- Field 2755
    1,                            !- Field 2756
    Until: 08:00,                 !- Field 2757
    0,                            !- Field 2758
    Until: 18:00,                 !- Field 2759
    1,                            !- Field 2760
    Until: 19:00,                 !- Field 2761
    0,                            !- Field 2762
    Until: 24:00,                 !- Field 2763
    1,                            !- Field 2764
    Through: 09/10,               !- Field 2765
    For: AllDays,                 !- Field 2766
    Until: 07:00,                 !- Field 2767
    1,                            !- Field 2768
    Until: 08:00,                 !- Field 2769
    0,                            !- Field 2770
    Until: 18:00,                 !- Field 2771
    1,                            !- Field 2772
    Until: 19:00,                 !- Field 2773
    0,                            !- Field 2774
    Until: 24:00,                 !- Field 2775
    1,                            !- Field 2776
    Through: 09/11,               !- Field 2777
    For: AllDays,                 !- Field 2778
    Until: 07:00,                 !- Field 2779
    1,                            !- Field 2780
    Until: 08:00,                 !- Field 2781
    0,                            !- Field 2782
    Until: 18:00,                 !- Field 2783
    1,                            !- Field 2784
    Until: 19:00,                 !- Field 2785
    0,                            !- Field 2786
    Until: 24:00,                 !- Field 2787
    1,                            !- Field 2788
    Through: 09/12,               !- Field 2789
    For: AllDays,                 !- Field 2790
    Until: 07:00,                 !- Field 2791
    1,                            !- Field 2792
    Until: 08:00,                 !- Field 2793
    0,                            !- Field 2794
    Until: 18:00,                 !- Field 2795
    1,                            !- Field 2796
    Until: 19:00,                 !- Field 2797
    0,                            !- Field 2798
    Until: 24:00,                 !- Field 2799
    1,                            !- Field 2800
    Through: 09/13,               !- Field 2801
    For: AllDays,                 !- Field 2802
    Until: 07:00,                 !- Field 2803
    1,                            !- Field 2804
    Until: 08:00,                 !- Field 2805
    0,                            !- Field 2806
    Until: 18:00,                 !- Field 2807
    1,                            !- Field 2808
    Until: 19:00,                 !- Field 2809
    0,                            !- Field 2810
    Until: 24:00,                 !- Field 2811
    1,                            !- Field 2812
    Through: 09/14,               !- Field 2813
    For: AllDays,                 !- Field 2814
    Until: 07:00,                 !- Field 2815
    1,                            !- Field 2816
    Until: 08:00,                 !- Field 2817
    0,                            !- Field 2818
    Until: 18:00,                 !- Field 2819
    1,                            !- Field 2820
    Until: 19:00,                 !- Field 2821
    0,                            !- Field 2822
    Until: 24:00,                 !- Field 2823
    1,                            !- Field 2824
    Through: 09/15,               !- Field 2825
    For: AllDays,                 !- Field 2826
    Until: 07:00,                 !- Field 2827
    1,                            !- Field 2828
    Until: 08:00,                 !- Field 2829
    0,                            !- Field 2830
    Until: 18:00,                 !- Field 2831
    1,                            !- Field 2832
    Until: 19:00,                 !- Field 2833
    0,                            !- Field 2834
    Until: 24:00,                 !- Field 2835
    1,                            !- Field 2836
    Through: 09/16,               !- Field 2837
    For: AllDays,                 !- Field 2838
    Until: 07:00,                 !- Field 2839
    1,                            !- Field 2840
    Until: 08:00,                 !- Field 2841
    0,                            !- Field 2842
    Until: 18:00,                 !- Field 2843
    1,                            !- Field 2844
    Until: 19:00,                 !- Field 2845
    0,                            !- Field 2846
    Until: 24:00,                 !- Field 2847
    1,                            !- Field 2848
    Through: 09/17,               !- Field 2849
    For: AllDays,                 !- Field 2850
    Until: 07:00,                 !- Field 2851
    1,                            !- Field 2852
    Until: 08:00,                 !- Field 2853
    0,                            !- Field 2854
    Until: 18:00,                 !- Field 2855
    1,                            !- Field 2856
    Until: 19:00,                 !- Field 2857
    0,                            !- Field 2858
    Until: 24:00,                 !- Field 2859
    1,                            !- Field 2860
    Through: 09/18,               !- Field 2861
    For: AllDays,                 !- Field 2862
    Until: 07:00,                 !- Field 2863
    1,                            !- Field 2864
    Until: 08:00,                 !- Field 2865
    0,                            !- Field 2866
    Until: 18:00,                 !- Field 2867
    1,                            !- Field 2868
    Until: 19:00,                 !- Field 2869
    0,                            !- Field 2870
    Until: 24:00,                 !- Field 2871
    1,                            !- Field 2872
    Through: 09/19,               !- Field 2873
    For: AllDays,                 !- Field 2874
    Until: 07:00,                 !- Field 2875
    1,                            !- Field 2876
    Until: 08:00,                 !- Field 2877
    0,                            !- Field 2878
    Until: 18:00,                 !- Field 2879
    1,                            !- Field 2880
    Until: 19:00,                 !- Field 2881
    0,                            !- Field 2882
    Until: 24:00,                 !- Field 2883
    1,                            !- Field 2884
    Through: 09/20,               !- Field 2885
    For: AllDays,                 !- Field 2886
    Until: 07:00,                 !- Field 2887
    1,                            !- Field 2888
    Until: 08:00,                 !- Field 2889
    0,                            !- Field 2890
    Until: 18:00,                 !- Field 2891
    1,                            !- Field 2892
    Until: 19:00,                 !- Field 2893
    0,                            !- Field 2894
    Until: 24:00,                 !- Field 2895
    1,                            !- Field 2896
    Through: 09/21,               !- Field 2897
    For: AllDays,                 !- Field 2898
    Until: 07:00,                 !- Field 2899
    1,                            !- Field 2900
    Until: 08:00,                 !- Field 2901
    0,                            !- Field 2902
    Until: 18:00,                 !- Field 2903
    1,                            !- Field 2904
    Until: 19:00,                 !- Field 2905
    0,                            !- Field 2906
    Until: 24:00,                 !- Field 2907
    1,                            !- Field 2908
    Through: 09/22,               !- Field 2909
    For: AllDays,                 !- Field 2910
    Until: 07:00,                 !- Field 2911
    1,                            !- Field 2912
    Until: 08:00,                 !- Field 2913
    0,                            !- Field 2914
    Until: 18:00,                 !- Field 2915
    1,                            !- Field 2916
    Until: 19:00,                 !- Field 2917
    0,                            !- Field 2918
    Until: 24:00,                 !- Field 2919
    1,                            !- Field 2920
    Through: 09/23,               !- Field 2921
    For: AllDays,                 !- Field 2922
    Until: 07:00,                 !- Field 2923
    1,                            !- Field 2924
    Until: 08:00,                 !- Field 2925
    0,                            !- Field 2926
    Until: 18:00,                 !- Field 2927
    1,                            !- Field 2928
    Until: 19:00,                 !- Field 2929
    0,                            !- Field 2930
    Until: 24:00,                 !- Field 2931
    1,                            !- Field 2932
    Through: 09/24,               !- Field 2933
    For: AllDays,                 !- Field 2934
    Until: 07:00,                 !- Field 2935
    1,                            !- Field 2936
    Until: 08:00,                 !- Field 2937
    0,                            !- Field 2938
    Until: 24:00,                 !- Field 2939
    1,                            !- Field 2940
    Through: 09/25,               !- Field 2941
    For: AllDays,                 !- Field 2942
    Until: 07:00,                 !- Field 2943
    1,                            !- Field 2944
    Until: 08:00,                 !- Field 2945
    0,                            !- Field 2946
    Until: 24:00,                 !- Field 2947
    1,                            !- Field 2948
    Through: 09/26,               !- Field 2949
    For: AllDays,                 !- Field 2950
    Until: 07:00,                 !- Field 2951
    1,                            !- Field 2952
    Until: 08:00,                 !- Field 2953
    0,                            !- Field 2954
    Until: 24:00,                 !- Field 2955
    1,                            !- Field 2956
    Through: 09/27,               !- Field 2957
    For: AllDays,                 !- Field 2958
    Until: 07:00,                 !- Field 2959
    1,                            !- Field 2960
    Until: 08:00,                 !- Field 2961
    0,                            !- Field 2962
    Until: 24:00,                 !- Field 2963
    1,                            !- Field 2964
    Through: 09/28,               !- Field 2965
    For: AllDays,                 !- Field 2966
    Until: 07:00,                 !- Field 2967
    1,                            !- Field 2968
    Until: 08:00,                 !- Field 2969
    0,                            !- Field 2970
    Until: 24:00,                 !- Field 2971
    1,                            !- Field 2972
    Through: 09/29,               !- Field 2973
    For: AllDays,                 !- Field 2974
    Until: 07:00,                 !- Field 2975
    1,                            !- Field 2976
    Until: 08:00,                 !- Field 2977
    0,                            !- Field 2978
    Until: 24:00,                 !- Field 2979
    1,                            !- Field 2980
    Through: 09/30,               !- Field 2981
    For: AllDays,                 !- Field 2982
    Until: 07:00,                 !- Field 2983
    1,                            !- Field 2984
    Until: 08:00,                 !- Field 2985
    0,                            !- Field 2986
    Until: 17:00,                 !- Field 2987
    1,                            !- Field 2988
    Until: 18:00,                 !- Field 2989
    0,                            !- Field 2990
    Until: 24:00,                 !- Field 2991
    1,                            !- Field 2992
    Through: 10/01,               !- Field 2993
    For: AllDays,                 !- Field 2994
    Until: 07:00,                 !- Field 2995
    1,                            !- Field 2996
    Until: 08:00,                 !- Field 2997
    0,                            !- Field 2998
    Until: 17:00,                 !- Field 2999
    1,                            !- Field 3000
    Until: 18:00,                 !- Field 3001
    0,                            !- Field 3002
    Until: 24:00,                 !- Field 3003
    1,                            !- Field 3004
    Through: 10/02,               !- Field 3005
    For: AllDays,                 !- Field 3006
    Until: 07:00,                 !- Field 3007
    1,                            !- Field 3008
    Until: 08:00,                 !- Field 3009
    0,                            !- Field 3010
    Until: 17:00,                 !- Field 3011
    1,                            !- Field 3012
    Until: 18:00,                 !- Field 3013
    0,                            !- Field 3014
    Until: 24:00,                 !- Field 3015
    1,                            !- Field 3016
    Through: 10/03,               !- Field 3017
    For: AllDays,                 !- Field 3018
    Until: 07:00,                 !- Field 3019
    1,                            !- Field 3020
    Until: 08:00,                 !- Field 3021
    0,                            !- Field 3022
    Until: 17:00,                 !- Field 3023
    1,                            !- Field 3024
    Until: 18:00,                 !- Field 3025
    0,                            !- Field 3026
    Until: 24:00,                 !- Field 3027
    1,                            !- Field 3028
    Through: 10/04,               !- Field 3029
    For: AllDays,                 !- Field 3030
    Until: 07:00,                 !- Field 3031
    1,                            !- Field 3032
    Until: 08:00,                 !- Field 3033
    0,                            !- Field 3034
    Until: 17:00,                 !- Field 3035
    1,                            !- Field 3036
    Until: 18:00,                 !- Field 3037
    0,                            !- Field 3038
    Until: 24:00,                 !- Field 3039
    1,                            !- Field 3040
    Through: 10/05,               !- Field 3041
    For: AllDays,                 !- Field 3042
    Until: 07:00,                 !- Field 3043
    1,                            !- Field 3044
    Until: 08:00,                 !- Field 3045
    0,                            !- Field 3046
    Until: 17:00,                 !- Field 3047
    1,                            !- Field 3048
    Until: 18:00,                 !- Field 3049
    0,                            !- Field 3050
    Until: 24:00,                 !- Field 3051
    1,                            !- Field 3052
    Through: 10/06,               !- Field 3053
    For: AllDays,                 !- Field 3054
    Until: 07:00,                 !- Field 3055
    1,                            !- Field 3056
    Until: 08:00,                 !- Field 3057
    0,                            !- Field 3058
    Until: 17:00,                 !- Field 3059
    1,                            !- Field 3060
    Until: 18:00,                 !- Field 3061
    0,                            !- Field 3062
    Until: 24:00,                 !- Field 3063
    1,                            !- Field 3064
    Through: 10/07,               !- Field 3065
    For: AllDays,                 !- Field 3066
    Until: 07:00,                 !- Field 3067
    1,                            !- Field 3068
    Until: 08:00,                 !- Field 3069
    0,                            !- Field 3070
    Until: 17:00,                 !- Field 3071
    1,                            !- Field 3072
    Until: 18:00,                 !- Field 3073
    0,                            !- Field 3074
    Until: 24:00,                 !- Field 3075
    1,                            !- Field 3076
    Through: 10/08,               !- Field 3077
    For: AllDays,                 !- Field 3078
    Until: 17:00,                 !- Field 3079
    1,                            !- Field 3080
    Until: 18:00,                 !- Field 3081
    0,                            !- Field 3082
    Until: 24:00,                 !- Field 3083
    1,                            !- Field 3084
    Through: 10/09,               !- Field 3085
    For: AllDays,                 !- Field 3086
    Until: 17:00,                 !- Field 3087
    1,                            !- Field 3088
    Until: 18:00,                 !- Field 3089
    0,                            !- Field 3090
    Until: 24:00,                 !- Field 3091
    1,                            !- Field 3092
    Through: 10/10,               !- Field 3093
    For: AllDays,                 !- Field 3094
    Until: 17:00,                 !- Field 3095
    1,                            !- Field 3096
    Until: 18:00,                 !- Field 3097
    0,                            !- Field 3098
    Until: 24:00,                 !- Field 3099
    1,                            !- Field 3100
    Through: 10/11,               !- Field 3101
    For: AllDays,                 !- Field 3102
    Until: 17:00,                 !- Field 3103
    1,                            !- Field 3104
    Until: 18:00,                 !- Field 3105
    0,                            !- Field 3106
    Until: 24:00,                 !- Field 3107
    1,                            !- Field 3108
    Through: 10/12,               !- Field 3109
    For: AllDays,                 !- Field 3110
    Until: 17:00,                 !- Field 3111
    1,                            !- Field 3112
    Until: 18:00,                 !- Field 3113
    0,                            !- Field 3114
    Until: 24:00,                 !- Field 3115
    1,                            !- Field 3116
    Through: 10/13,               !- Field 3117
    For: AllDays,                 !- Field 3118
    Until: 17:00,                 !- Field 3119
    1,                            !- Field 3120
    Until: 18:00,                 !- Field 3121
    0,                            !- Field 3122
    Until: 24:00,                 !- Field 3123
    1,                            !- Field 3124
    Through: 10/14,               !- Field 3125
    For: AllDays,                 !- Field 3126
    Until: 17:00,                 !- Field 3127
    1,                            !- Field 3128
    Until: 18:00,                 !- Field 3129
    0,                            !- Field 3130
    Until: 24:00,                 !- Field 3131
    1,                            !- Field 3132
    Through: 10/15,               !- Field 3133
    For: AllDays,                 !- Field 3134
    Until: 17:00,                 !- Field 3135
    1,                            !- Field 3136
    Until: 18:00,                 !- Field 3137
    0,                            !- Field 3138
    Until: 24:00,                 !- Field 3139
    1,                            !- Field 3140
    Through: 10/16,               !- Field 3141
    For: AllDays,                 !- Field 3142
    Until: 17:00,                 !- Field 3143
    1,                            !- Field 3144
    Until: 18:00,                 !- Field 3145
    0,                            !- Field 3146
    Until: 24:00,                 !- Field 3147
    1,                            !- Field 3148
    Through: 10/17,               !- Field 3149
    For: AllDays,                 !- Field 3150
    Until: 08:00,                 !- Field 3151
    1,                            !- Field 3152
    Until: 09:00,                 !- Field 3153
    0,                            !- Field 3154
    Until: 17:00,                 !- Field 3155
    1,                            !- Field 3156
    Until: 18:00,                 !- Field 3157
    0,                            !- Field 3158
    Until: 24:00,                 !- Field 3159
    1,                            !- Field 3160
    Through: 10/18,               !- Field 3161
    For: AllDays,                 !- Field 3162
    Until: 08:00,                 !- Field 3163
    1,                            !- Field 3164
    Until: 09:00,                 !- Field 3165
    0,                            !- Field 3166
    Until: 17:00,                 !- Field 3167
    1,                            !- Field 3168
    Until: 18:00,                 !- Field 3169
    0,                            !- Field 3170
    Until: 24:00,                 !- Field 3171
    1,                            !- Field 3172
    Through: 10/19,               !- Field 3173
    For: AllDays,                 !- Field 3174
    Until: 08:00,                 !- Field 3175
    1,                            !- Field 3176
    Until: 09:00,                 !- Field 3177
    0,                            !- Field 3178
    Until: 17:00,                 !- Field 3179
    1,                            !- Field 3180
    Until: 18:00,                 !- Field 3181
    0,                            !- Field 3182
    Until: 24:00,                 !- Field 3183
    1,                            !- Field 3184
    Through: 10/20,               !- Field 3185
    For: AllDays,                 !- Field 3186
    Until: 08:00,                 !- Field 3187
    1,                            !- Field 3188
    Until: 09:00,                 !- Field 3189
    0,                            !- Field 3190
    Until: 17:00,                 !- Field 3191
    1,                            !- Field 3192
    Until: 18:00,                 !- Field 3193
    0,                            !- Field 3194
    Until: 24:00,                 !- Field 3195
    1,                            !- Field 3196
    Through: 10/21,               !- Field 3197
    For: AllDays,                 !- Field 3198
    Until: 08:00,                 !- Field 3199
    1,                            !- Field 3200
    Until: 09:00,                 !- Field 3201
    0,                            !- Field 3202
    Until: 17:00,                 !- Field 3203
    1,                            !- Field 3204
    Until: 18:00,                 !- Field 3205
    0,                            !- Field 3206
    Until: 24:00,                 !- Field 3207
    1,                            !- Field 3208
    Through: 10/22,               !- Field 3209
    For: AllDays,                 !- Field 3210
    Until: 08:00,                 !- Field 3211
    1,                            !- Field 3212
    Until: 09:00,                 !- Field 3213
    0,                            !- Field 3214
    Until: 17:00,                 !- Field 3215
    1,                            !- Field 3216
    Until: 18:00,                 !- Field 3217
    0,                            !- Field 3218
    Until: 24:00,                 !- Field 3219
    1,                            !- Field 3220
    Through: 10/23,               !- Field 3221
    For: AllDays,                 !- Field 3222
    Until: 08:00,                 !- Field 3223
    1,                            !- Field 3224
    Until: 09:00,                 !- Field 3225
    0,                            !- Field 3226
    Until: 17:00,                 !- Field 3227
    1,                            !- Field 3228
    Until: 18:00,                 !- Field 3229
    0,                            !- Field 3230
    Until: 24:00,                 !- Field 3231
    1,                            !- Field 3232
    Through: 10/24,               !- Field 3233
    For: AllDays,                 !- Field 3234
    Until: 08:00,                 !- Field 3235
    1,                            !- Field 3236
    Until: 09:00,                 !- Field 3237
    0,                            !- Field 3238
    Until: 17:00,                 !- Field 3239
    1,                            !- Field 3240
    Until: 18:00,                 !- Field 3241
    0,                            !- Field 3242
    Until: 24:00,                 !- Field 3243
    1,                            !- Field 3244
    Through: 10/25,               !- Field 3245
    For: AllDays,                 !- Field 3246
    Until: 08:00,                 !- Field 3247
    1,                            !- Field 3248
    Until: 09:00,                 !- Field 3249
    0,                            !- Field 3250
    Until: 17:00,                 !- Field 3251
    1,                            !- Field 3252
    Until: 18:00,                 !- Field 3253
    0,                            !- Field 3254
    Until: 24:00,                 !- Field 3255
    1,                            !- Field 3256
    Through: 10/26,               !- Field 3257
    For: AllDays,                 !- Field 3258
    Until: 08:00,                 !- Field 3259
    1,                            !- Field 3260
    Until: 09:00,                 !- Field 3261
    0,                            !- Field 3262
    Until: 17:00,                 !- Field 3263
    1,                            !- Field 3264
    Until: 18:00,                 !- Field 3265
    0,                            !- Field 3266
    Until: 24:00,                 !- Field 3267
    1,                            !- Field 3268
    Through: 10/27,               !- Field 3269
    For: AllDays,                 !- Field 3270
    Until: 08:00,                 !- Field 3271
    1,                            !- Field 3272
    Until: 09:00,                 !- Field 3273
    0,                            !- Field 3274
    Until: 17:00,                 !- Field 3275
    1,                            !- Field 3276
    Until: 18:00,                 !- Field 3277
    0,                            !- Field 3278
    Until: 24:00,                 !- Field 3279
    1,                            !- Field 3280
    Through: 10/28,               !- Field 3281
    For: AllDays,                 !- Field 3282
    Until: 08:00,                 !- Field 3283
    1,                            !- Field 3284
    Until: 09:00,                 !- Field 3285
    0,                            !- Field 3286
    Until: 17:00,                 !- Field 3287
    1,                            !- Field 3288
    Until: 18:00,                 !- Field 3289
    0,                            !- Field 3290
    Until: 24:00,                 !- Field 3291
    1,                            !- Field 3292
    Through: 10/29,               !- Field 3293
    For: AllDays,                 !- Field 3294
    Until: 08:00,                 !- Field 3295
    1,                            !- Field 3296
    Until: 09:00,                 !- Field 3297
    0,                            !- Field 3298
    Until: 17:00,                 !- Field 3299
    1,                            !- Field 3300
    Until: 18:00,                 !- Field 3301
    0,                            !- Field 3302
    Until: 24:00,                 !- Field 3303
    1,                            !- Field 3304
    Through: 10/30,               !- Field 3305
    For: AllDays,                 !- Field 3306
    Until: 08:00,                 !- Field 3307
    1,                            !- Field 3308
    Until: 09:00,                 !- Field 3309
    0,                            !- Field 3310
    Until: 17:00,                 !- Field 3311
    1,                            !- Field 3312
    Until: 18:00,                 !- Field 3313
    0,                            !- Field 3314
    Until: 24:00,                 !- Field 3315
    1,                            !- Field 3316
    Through: 10/31,               !- Field 3317
    For: AllDays,                 !- Field 3318
    Until: 08:00,                 !- Field 3319
    1,                            !- Field 3320
    Until: 09:00,                 !- Field 3321
    0,                            !- Field 3322
    Until: 17:00,                 !- Field 3323
    1,                            !- Field 3324
    Until: 18:00,                 !- Field 3325
    0,                            !- Field 3326
    Until: 24:00,                 !- Field 3327
    1,                            !- Field 3328
    Through: 11/01,               !- Field 3329
    For: AllDays,                 !- Field 3330
    Until: 08:00,                 !- Field 3331
    1,                            !- Field 3332
    Until: 09:00,                 !- Field 3333
    0,                            !- Field 3334
    Until: 17:00,                 !- Field 3335
    1,                            !- Field 3336
    Until: 18:00,                 !- Field 3337
    0,                            !- Field 3338
    Until: 24:00,                 !- Field 3339
    1,                            !- Field 3340
    Through: 11/02,               !- Field 3341
    For: AllDays,                 !- Field 3342
    Until: 08:00,                 !- Field 3343
    1,                            !- Field 3344
    Until: 09:00,                 !- Field 3345
    0,                            !- Field 3346
    Until: 17:00,                 !- Field 3347
    1,                            !- Field 3348
    Until: 18:00,                 !- Field 3349
    0,                            !- Field 3350
    Until: 24:00,                 !- Field 3351
    1,                            !- Field 3352
    Through: 11/03,               !- Field 3353
    For: AllDays,                 !- Field 3354
    Until: 08:00,                 !- Field 3355
    1,                            !- Field 3356
    Until: 09:00,                 !- Field 3357
    0,                            !- Field 3358
    Until: 17:00,                 !- Field 3359
    1,                            !- Field 3360
    Until: 18:00,                 !- Field 3361
    0,                            !- Field 3362
    Until: 24:00,                 !- Field 3363
    1,                            !- Field 3364
    Through: 11/04,               !- Field 3365
    For: AllDays,                 !- Field 3366
    Until: 08:00,                 !- Field 3367
    1,                            !- Field 3368
    Until: 09:00,                 !- Field 3369
    0,                            !- Field 3370
    Until: 17:00,                 !- Field 3371
    1,                            !- Field 3372
    Until: 18:00,                 !- Field 3373
    0,                            !- Field 3374
    Until: 24:00,                 !- Field 3375
    1,                            !- Field 3376
    Through: 11/05,               !- Field 3377
    For: AllDays,                 !- Field 3378
    Until: 08:00,                 !- Field 3379
    1,                            !- Field 3380
    Until: 09:00,                 !- Field 3381
    0,                            !- Field 3382
    Until: 17:00,                 !- Field 3383
    1,                            !- Field 3384
    Until: 18:00,                 !- Field 3385
    0,                            !- Field 3386
    Until: 24:00,                 !- Field 3387
    1,                            !- Field 3388
    Through: 11/06,               !- Field 3389
    For: AllDays,                 !- Field 3390
    Until: 08:00,                 !- Field 3391
    1,                            !- Field 3392
    Until: 09:00,                 !- Field 3393
    0,                            !- Field 3394
    Until: 17:00,                 !- Field 3395
    1,                            !- Field 3396
    Until: 18:00,                 !- Field 3397
    0,                            !- Field 3398
    Until: 24:00,                 !- Field 3399
    1,                            !- Field 3400
    Through: 11/07,               !- Field 3401
    For: AllDays,                 !- Field 3402
    Until: 08:00,                 !- Field 3403
    1,                            !- Field 3404
    Until: 09:00,                 !- Field 3405
    0,                            !- Field 3406
    Until: 17:00,                 !- Field 3407
    1,                            !- Field 3408
    Until: 18:00,                 !- Field 3409
    0,                            !- Field 3410
    Until: 24:00,                 !- Field 3411
    1,                            !- Field 3412
    Through: 11/08,               !- Field 3413
    For: AllDays,                 !- Field 3414
    Until: 08:00,                 !- Field 3415
    1,                            !- Field 3416
    Until: 09:00,                 !- Field 3417
    0,                            !- Field 3418
    Until: 17:00,                 !- Field 3419
    1,                            !- Field 3420
    Until: 18:00,                 !- Field 3421
    0,                            !- Field 3422
    Until: 24:00,                 !- Field 3423
    1,                            !- Field 3424
    Through: 11/09,               !- Field 3425
    For: AllDays,                 !- Field 3426
    Until: 08:00,                 !- Field 3427
    1,                            !- Field 3428
    Until: 09:00,                 !- Field 3429
    0,                            !- Field 3430
    Until: 17:00,                 !- Field 3431
    1,                            !- Field 3432
    Until: 18:00,                 !- Field 3433
    0,                            !- Field 3434
    Until: 24:00,                 !- Field 3435
    1,                            !- Field 3436
    Through: 11/10,               !- Field 3437
    For: AllDays,                 !- Field 3438
    Until: 08:00,                 !- Field 3439
    1,                            !- Field 3440
    Until: 09:00,                 !- Field 3441
    0,                            !- Field 3442
    Until: 17:00,                 !- Field 3443
    1,                            !- Field 3444
    Until: 18:00,                 !- Field 3445
    0,                            !- Field 3446
    Until: 24:00,                 !- Field 3447
    1,                            !- Field 3448
    Through: 11/11,               !- Field 3449
    For: AllDays,                 !- Field 3450
    Until: 08:00,                 !- Field 3451
    1,                            !- Field 3452
    Until: 09:00,                 !- Field 3453
    0,                            !- Field 3454
    Until: 24:00,                 !- Field 3455
    1,                            !- Field 3456
    Through: 11/12,               !- Field 3457
    For: AllDays,                 !- Field 3458
    Until: 08:00,                 !- Field 3459
    1,                            !- Field 3460
    Until: 09:00,                 !- Field 3461
    0,                            !- Field 3462
    Until: 24:00,                 !- Field 3463
    1,                            !- Field 3464
    Through: 11/13,               !- Field 3465
    For: AllDays,                 !- Field 3466
    Until: 08:00,                 !- Field 3467
    1,                            !- Field 3468
    Until: 09:00,                 !- Field 3469
    0,                            !- Field 3470
    Until: 24:00,                 !- Field 3471
    1,                            !- Field 3472
    Through: 11/14,               !- Field 3473
    For: AllDays,                 !- Field 3474
    Until: 08:00,                 !- Field 3475
    1,                            !- Field 3476
    Until: 09:00,                 !- Field 3477
    0,                            !- Field 3478
    Until: 16:00,                 !- Field 3479
    1,                            !- Field 3480
    Until: 17:00,                 !- Field 3481
    0,                            !- Field 3482
    Until: 24:00,                 !- Field 3483
    1,                            !- Field 3484
    Through: 11/15,               !- Field 3485
    For: AllDays,                 !- Field 3486
    Until: 08:00,                 !- Field 3487
    1,                            !- Field 3488
    Until: 09:00,                 !- Field 3489
    0,                            !- Field 3490
    Until: 16:00,                 !- Field 3491
    1,                            !- Field 3492
    Until: 17:00,                 !- Field 3493
    0,                            !- Field 3494
    Until: 24:00,                 !- Field 3495
    1,                            !- Field 3496
    Through: 11/16,               !- Field 3497
    For: AllDays,                 !- Field 3498
    Until: 08:00,                 !- Field 3499
    1,                            !- Field 3500
    Until: 09:00,                 !- Field 3501
    0,                            !- Field 3502
    Until: 16:00,                 !- Field 3503
    1,                            !- Field 3504
    Until: 17:00,                 !- Field 3505
    0,                            !- Field 3506
    Until: 24:00,                 !- Field 3507
    1,                            !- Field 3508
    Through: 11/17,               !- Field 3509
    For: AllDays,                 !- Field 3510
    Until: 08:00,                 !- Field 3511
    1,                            !- Field 3512
    Until: 09:00,                 !- Field 3513
    0,                            !- Field 3514
    Until: 16:00,                 !- Field 3515
    1,                            !- Field 3516
    Until: 17:00,                 !- Field 3517
    0,                            !- Field 3518
    Until: 24:00,                 !- Field 3519
    1,                            !- Field 3520
    Through: 11/18,               !- Field 3521
    For: AllDays,                 !- Field 3522
    Until: 08:00,                 !- Field 3523
    1,                            !- Field 3524
    Until: 09:00,                 !- Field 3525
    0,                            !- Field 3526
    Until: 16:00,                 !- Field 3527
    1,                            !- Field 3528
    Until: 17:00,                 !- Field 3529
    0,                            !- Field 3530
    Until: 24:00,                 !- Field 3531
    1,                            !- Field 3532
    Through: 11/19,               !- Field 3533
    For: AllDays,                 !- Field 3534
    Until: 08:00,                 !- Field 3535
    1,                            !- Field 3536
    Until: 09:00,                 !- Field 3537
    0,                            !- Field 3538
    Until: 16:00,                 !- Field 3539
    1,                            !- Field 3540
    Until: 17:00,                 !- Field 3541
    0,                            !- Field 3542
    Until: 24:00,                 !- Field 3543
    1,                            !- Field 3544
    Through: 11/20,               !- Field 3545
    For: AllDays,                 !- Field 3546
    Until: 08:00,                 !- Field 3547
    1,                            !- Field 3548
    Until: 09:00,                 !- Field 3549
    0,                            !- Field 3550
    Until: 16:00,                 !- Field 3551
    1,                            !- Field 3552
    Until: 17:00,                 !- Field 3553
    0,                            !- Field 3554
    Until: 24:00,                 !- Field 3555
    1,                            !- Field 3556
    Through: 11/21,               !- Field 3557
    For: AllDays,                 !- Field 3558
    Until: 08:00,                 !- Field 3559
    1,                            !- Field 3560
    Until: 09:00,                 !- Field 3561
    0,                            !- Field 3562
    Until: 16:00,                 !- Field 3563
    1,                            !- Field 3564
    Until: 17:00,                 !- Field 3565
    0,                            !- Field 3566
    Until: 24:00,                 !- Field 3567
    1,                            !- Field 3568
    Through: 11/22,               !- Field 3569
    For: AllDays,                 !- Field 3570
    Until: 08:00,                 !- Field 3571
    1,                            !- Field 3572
    Until: 09:00,                 !- Field 3573
    0,                            !- Field 3574
    Until: 16:00,                 !- Field 3575
    1,                            !- Field 3576
    Until: 17:00,                 !- Field 3577
    0,                            !- Field 3578
    Until: 24:00,                 !- Field 3579
    1,                            !- Field 3580
    Through: 11/23,               !- Field 3581
    For: AllDays,                 !- Field 3582
    Until: 08:00,                 !- Field 3583
    1,                            !- Field 3584
    Until: 09:00,                 !- Field 3585
    0,                            !- Field 3586
    Until: 16:00,                 !- Field 3587
    1,                            !- Field 3588
    Until: 17:00,                 !- Field 3589
    0,                            !- Field 3590
    Until: 24:00,                 !- Field 3591
    1,                            !- Field 3592
    Through: 11/24,               !- Field 3593
    For: AllDays,                 !- Field 3594
    Until: 08:00,                 !- Field 3595
    1,                            !- Field 3596
    Until: 09:00,                 !- Field 3597
    0,                            !- Field 3598
    Until: 16:00,                 !- Field 3599
    1,                            !- Field 3600
    Until: 17:00,                 !- Field 3601
    0,                            !- Field 3602
    Until: 24:00,                 !- Field 3603
    1,                            !- Field 3604
    Through: 11/25,               !- Field 3605
    For: AllDays,                 !- Field 3606
    Until: 08:00,                 !- Field 3607
    1,                            !- Field 3608
    Until: 09:00,                 !- Field 3609
    0,                            !- Field 3610
    Until: 16:00,                 !- Field 3611
    1,                            !- Field 3612
    Until: 17:00,                 !- Field 3613
    0,                            !- Field 3614
    Until: 24:00,                 !- Field 3615
    1,                            !- Field 3616
    Through: 11/26,               !- Field 3617
    For: AllDays,                 !- Field 3618
    Until: 08:00,                 !- Field 3619
    1,                            !- Field 3620
    Until: 09:00,                 !- Field 3621
    0,                            !- Field 3622
    Until: 16:00,                 !- Field 3623
    1,                            !- Field 3624
    Until: 17:00,                 !- Field 3625
    0,                            !- Field 3626
    Until: 24:00,                 !- Field 3627
    1,                            !- Field 3628
    Through: 11/27,               !- Field 3629
    For: AllDays,                 !- Field 3630
    Until: 08:00,                 !- Field 3631
    1,                            !- Field 3632
    Until: 09:00,                 !- Field 3633
    0,                            !- Field 3634
    Until: 16:00,                 !- Field 3635
    1,                            !- Field 3636
    Until: 17:00,                 !- Field 3637
    0,                            !- Field 3638
    Until: 24:00,                 !- Field 3639
    1,                            !- Field 3640
    Through: 11/28,               !- Field 3641
    For: AllDays,                 !- Field 3642
    Until: 08:00,                 !- Field 3643
    1,                            !- Field 3644
    Until: 09:00,                 !- Field 3645
    0,                            !- Field 3646
    Until: 16:00,                 !- Field 3647
    1,                            !- Field 3648
    Until: 17:00,                 !- Field 3649
    0,                            !- Field 3650
    Until: 24:00,                 !- Field 3651
    1,                            !- Field 3652
    Through: 11/29,               !- Field 3653
    For: AllDays,                 !- Field 3654
    Until: 08:00,                 !- Field 3655
    1,                            !- Field 3656
    Until: 09:00,                 !- Field 3657
    0,                            !- Field 3658
    Until: 16:00,                 !- Field 3659
    1,                            !- Field 3660
    Until: 17:00,                 !- Field 3661
    0,                            !- Field 3662
    Until: 24:00,                 !- Field 3663
    1,                            !- Field 3664
    Through: 11/30,               !- Field 3665
    For: AllDays,                 !- Field 3666
    Until: 08:00,                 !- Field 3667
    1,                            !- Field 3668
    Until: 09:00,                 !- Field 3669
    0,                            !- Field 3670
    Until: 16:00,                 !- Field 3671
    1,                            !- Field 3672
    Until: 17:00,                 !- Field 3673
    0,                            !- Field 3674
    Until: 24:00,                 !- Field 3675
    1,                            !- Field 3676
    Through: 12/01,               !- Field 3677
    For: AllDays,                 !- Field 3678
    Until: 08:00,                 !- Field 3679
    1,                            !- Field 3680
    Until: 09:00,                 !- Field 3681
    0,                            !- Field 3682
    Until: 16:00,                 !- Field 3683
    1,                            !- Field 3684
    Until: 17:00,                 !- Field 3685
    0,                            !- Field 3686
    Until: 24:00,                 !- Field 3687
    1,                            !- Field 3688
    Through: 12/02,               !- Field 3689
    For: AllDays,                 !- Field 3690
    Until: 08:00,                 !- Field 3691
    1,                            !- Field 3692
    Until: 09:00,                 !- Field 3693
    0,                            !- Field 3694
    Until: 16:00,                 !- Field 3695
    1,                            !- Field 3696
    Until: 17:00,                 !- Field 3697
    0,                            !- Field 3698
    Until: 24:00,                 !- Field 3699
    1,                            !- Field 3700
    Through: 12/03,               !- Field 3701
    For: AllDays,                 !- Field 3702
    Until: 08:00,                 !- Field 3703
    1,                            !- Field 3704
    Until: 09:00,                 !- Field 3705
    0,                            !- Field 3706
    Until: 16:00,                 !- Field 3707
    1,                            !- Field 3708
    Until: 17:00,                 !- Field 3709
    0,                            !- Field 3710
    Until: 24:00,                 !- Field 3711
    1,                            !- Field 3712
    Through: 12/04,               !- Field 3713
    For: AllDays,                 !- Field 3714
    Until: 08:00,                 !- Field 3715
    1,                            !- Field 3716
    Until: 09:00,                 !- Field 3717
    0,                            !- Field 3718
    Until: 16:00,                 !- Field 3719
    1,                            !- Field 3720
    Until: 17:00,                 !- Field 3721
    0,                            !- Field 3722
    Until: 24:00,                 !- Field 3723
    1,                            !- Field 3724
    Through: 12/05,               !- Field 3725
    For: AllDays,                 !- Field 3726
    Until: 08:00,                 !- Field 3727
    1,                            !- Field 3728
    Until: 09:00,                 !- Field 3729
    0,                            !- Field 3730
    Until: 16:00,                 !- Field 3731
    1,                            !- Field 3732
    Until: 17:00,                 !- Field 3733
    0,                            !- Field 3734
    Until: 24:00,                 !- Field 3735
    1,                            !- Field 3736
    Through: 12/06,               !- Field 3737
    For: AllDays,                 !- Field 3738
    Until: 08:00,                 !- Field 3739
    1,                            !- Field 3740
    Until: 10:00,                 !- Field 3741
    0,                            !- Field 3742
    Until: 16:00,                 !- Field 3743
    1,                            !- Field 3744
    Until: 17:00,                 !- Field 3745
    0,                            !- Field 3746
    Until: 24:00,                 !- Field 3747
    1,                            !- Field 3748
    Through: 12/07,               !- Field 3749
    For: AllDays,                 !- Field 3750
    Until: 08:00,                 !- Field 3751
    1,                            !- Field 3752
    Until: 10:00,                 !- Field 3753
    0,                            !- Field 3754
    Until: 16:00,                 !- Field 3755
    1,                            !- Field 3756
    Until: 17:00,                 !- Field 3757
    0,                            !- Field 3758
    Until: 24:00,                 !- Field 3759
    1,                            !- Field 3760
    Through: 12/08,               !- Field 3761
    For: AllDays,                 !- Field 3762
    Until: 08:00,                 !- Field 3763
    1,                            !- Field 3764
    Until: 10:00,                 !- Field 3765
    0,                            !- Field 3766
    Until: 16:00,                 !- Field 3767
    1,                            !- Field 3768
    Until: 17:00,                 !- Field 3769
    0,                            !- Field 3770
    Until: 24:00,                 !- Field 3771
    1,                            !- Field 3772
    Through: 12/09,               !- Field 3773
    For: AllDays,                 !- Field 3774
    Until: 09:00,                 !- Field 3775
    1,                            !- Field 3776
    Until: 10:00,                 !- Field 3777
    0,                            !- Field 3778
    Until: 16:00,                 !- Field 3779
    1,                            !- Field 3780
    Until: 17:00,                 !- Field 3781
    0,                            !- Field 3782
    Until: 24:00,                 !- Field 3783
    1,                            !- Field 3784
    Through: 12/10,               !- Field 3785
    For: AllDays,                 !- Field 3786
    Until: 09:00,                 !- Field 3787
    1,                            !- Field 3788
    Until: 10:00,                 !- Field 3789
    0,                            !- Field 3790
    Until: 16:00,                 !- Field 3791
    1,                            !- Field 3792
    Until: 17:00,                 !- Field 3793
    0,                            !- Field 3794
    Until: 24:00,                 !- Field 3795
    1,                            !- Field 3796
    Through: 12/11,               !- Field 3797
    For: AllDays,                 !- Field 3798
    Until: 09:00,                 !- Field 3799
    1,                            !- Field 3800
    Until: 10:00,                 !- Field 3801
    0,                            !- Field 3802
    Until: 16:00,                 !- Field 3803
    1,                            !- Field 3804
    Until: 17:00,                 !- Field 3805
    0,                            !- Field 3806
    Until: 24:00,                 !- Field 3807
    1,                            !- Field 3808
    Through: 12/12,               !- Field 3809
    For: AllDays,                 !- Field 3810
    Until: 09:00,                 !- Field 3811
    1,                            !- Field 3812
    Until: 10:00,                 !- Field 3813
    0,                            !- Field 3814
    Until: 16:00,                 !- Field 3815
    1,                            !- Field 3816
    Until: 17:00,                 !- Field 3817
    0,                            !- Field 3818
    Until: 24:00,                 !- Field 3819
    1,                            !- Field 3820
    Through: 12/13,               !- Field 3821
    For: AllDays,                 !- Field 3822
    Until: 09:00,                 !- Field 3823
    1,                            !- Field 3824
    Until: 10:00,                 !- Field 3825
    0,                            !- Field 3826
    Until: 16:00,                 !- Field 3827
    1,                            !- Field 3828
    Until: 17:00,                 !- Field 3829
    0,                            !- Field 3830
    Until: 24:00,                 !- Field 3831
    1,                            !- Field 3832
    Through: 12/14,               !- Field 3833
    For: AllDays,                 !- Field 3834
    Until: 09:00,                 !- Field 3835
    1,                            !- Field 3836
    Until: 10:00,                 !- Field 3837
    0,                            !- Field 3838
    Until: 16:00,                 !- Field 3839
    1,                            !- Field 3840
    Until: 17:00,                 !- Field 3841
    0,                            !- Field 3842
    Until: 24:00,                 !- Field 3843
    1,                            !- Field 3844
    Through: 12/15,               !- Field 3845
    For: AllDays,                 !- Field 3846
    Until: 09:00,                 !- Field 3847
    1,                            !- Field 3848
    Until: 10:00,                 !- Field 3849
    0,                            !- Field 3850
    Until: 16:00,                 !- Field 3851
    1,                            !- Field 3852
    Until: 17:00,                 !- Field 3853
    0,                            !- Field 3854
    Until: 24:00,                 !- Field 3855
    1,                            !- Field 3856
    Through: 12/16,               !- Field 3857
    For: AllDays,                 !- Field 3858
    Until: 09:00,                 !- Field 3859
    1,                            !- Field 3860
    Until: 10:00,                 !- Field 3861
    0,                            !- Field 3862
    Until: 16:00,                 !- Field 3863
    1,                            !- Field 3864
    Until: 17:00,                 !- Field 3865
    0,                            !- Field 3866
    Until: 24:00,                 !- Field 3867
    1,                            !- Field 3868
    Through: 12/17,               !- Field 3869
    For: AllDays,                 !- Field 3870
    Until: 09:00,                 !- Field 3871
    1,                            !- Field 3872
    Until: 10:00,                 !- Field 3873
    0,                            !- Field 3874
    Until: 16:00,                 !- Field 3875
    1,                            !- Field 3876
    Until: 17:00,                 !- Field 3877
    0,                            !- Field 3878
    Until: 24:00,                 !- Field 3879
    1,                            !- Field 3880
    Through: 12/18,               !- Field 3881
    For: AllDays,                 !- Field 3882
    Until: 09:00,                 !- Field 3883
    1,                            !- Field 3884
    Until: 10:00,                 !- Field 3885
    0,                            !- Field 3886
    Until: 16:00,                 !- Field 3887
    1,                            !- Field 3888
    Until: 17:00,                 !- Field 3889
    0,                            !- Field 3890
    Until: 24:00,                 !- Field 3891
    1,                            !- Field 3892
    Through: 12/19,               !- Field 3893
    For: AllDays,                 !- Field 3894
    Until: 09:00,                 !- Field 3895
    1,                            !- Field 3896
    Until: 10:00,                 !- Field 3897
    0,                            !- Field 3898
    Until: 16:00,                 !- Field 3899
    1,                            !- Field 3900
    Until: 17:00,                 !- Field 3901
    0,                            !- Field 3902
    Until: 24:00,                 !- Field 3903
    1,                            !- Field 3904
    Through: 12/20,               !- Field 3905
    For: AllDays,                 !- Field 3906
    Until: 09:00,                 !- Field 3907
    1,                            !- Field 3908
    Until: 10:00,                 !- Field 3909
    0,                            !- Field 3910
    Until: 16:00,                 !- Field 3911
    1,                            !- Field 3912
    Until: 17:00,                 !- Field 3913
    0,                            !- Field 3914
    Until: 24:00,                 !- Field 3915
    1,                            !- Field 3916
    Through: 12/21,               !- Field 3917
    For: AllDays,                 !- Field 3918
    Until: 09:00,                 !- Field 3919
    1,                            !- Field 3920
    Until: 10:00,                 !- Field 3921
    0,                            !- Field 3922
    Until: 16:00,                 !- Field 3923
    1,                            !- Field 3924
    Until: 17:00,                 !- Field 3925
    0,                            !- Field 3926
    Until: 24:00,                 !- Field 3927
    1,                            !- Field 3928
    Through: 12/22,               !- Field 3929
    For: AllDays,                 !- Field 3930
    Until: 09:00,                 !- Field 3931
    1,                            !- Field 3932
    Until: 10:00,                 !- Field 3933
    0,                            !- Field 3934
    Until: 16:00,                 !- Field 3935
    1,                            !- Field 3936
    Until: 17:00,                 !- Field 3937
    0,                            !- Field 3938
    Until: 24:00,                 !- Field 3939
    1,                            !- Field 3940
    Through: 12/23,               !- Field 3941
    For: AllDays,                 !- Field 3942
    Until: 09:00,                 !- Field 3943
    1,                            !- Field 3944
    Until: 10:00,                 !- Field 3945
    0,                            !- Field 3946
    Until: 16:00,                 !- Field 3947
    1,                            !- Field 3948
    Until: 17:00,                 !- Field 3949
    0,                            !- Field 3950
    Until: 24:00,                 !- Field 3951
    1,                            !- Field 3952
    Through: 12/24,               !- Field 3953
    For: AllDays,                 !- Field 3954
    Until: 09:00,                 !- Field 3955
    1,                            !- Field 3956
    Until: 10:00,                 !- Field 3957
    0,                            !- Field 3958
    Until: 16:00,                 !- Field 3959
    1,                            !- Field 3960
    Until: 17:00,                 !- Field 3961
    0,                            !- Field 3962
    Until: 24:00,                 !- Field 3963
    1,                            !- Field 3964
    Through: 12/25,               !- Field 3965
    For: AllDays,                 !- Field 3966
    Until: 09:00,                 !- Field 3967
    1,                            !- Field 3968
    Until: 10:00,                 !- Field 3969
    0,                            !- Field 3970
    Until: 16:00,                 !- Field 3971
    1,                            !- Field 3972
    Until: 17:00,                 !- Field 3973
    0,                            !- Field 3974
    Until: 24:00,                 !- Field 3975
    1,                            !- Field 3976
    Through: 12/26,               !- Field 3977
    For: AllDays,                 !- Field 3978
    Until: 09:00,                 !- Field 3979
    1,                            !- Field 3980
    Until: 10:00,                 !- Field 3981
    0,                            !- Field 3982
    Until: 16:00,                 !- Field 3983
    1,                            !- Field 3984
    Until: 17:00,                 !- Field 3985
    0,                            !- Field 3986
    Until: 24:00,                 !- Field 3987
    1,                            !- Field 3988
    Through: 12/27,               !- Field 3989
    For: AllDays,                 !- Field 3990
    Until: 09:00,                 !- Field 3991
    1,                            !- Field 3992
    Until: 10:00,                 !- Field 3993
    0,                            !- Field 3994
    Until: 16:00,                 !- Field 3995
    1,                            !- Field 3996
    Until: 17:00,                 !- Field 3997
    0,                            !- Field 3998
    Until: 24:00,                 !- Field 3999
    1,                            !- Field 4000
    Through: 12/28,               !- Field 4001
    For: AllDays,                 !- Field 4002
    Until: 09:00,                 !- Field 4003
    1,                            !- Field 4004
    Until: 10:00,                 !- Field 4005
    0,                            !- Field 4006
    Until: 16:00,                 !- Field 4007
    1,                            !- Field 4008
    Until: 17:00,                 !- Field 4009
    0,                            !- Field 4010
    Until: 24:00,                 !- Field 4011
    1,                            !- Field 4012
    Through: 12/29,               !- Field 4013
    For: AllDays,                 !- Field 4014
    Until: 09:00,                 !- Field 4015
    1,                            !- Field 4016
    Until: 10:00,                 !- Field 4017
    0,                            !- Field 4018
    Until: 16:00,                 !- Field 4019
    1,                            !- Field 4020
    Until: 17:00,                 !- Field 4021
    0,                            !- Field 4022
    Until: 24:00,                 !- Field 4023
    1,                            !- Field 4024
    Through: 12/30,               !- Field 4025
    For: AllDays,                 !- Field 4026
    Until: 09:00,                 !- Field 4027
    1,                            !- Field 4028
    Until: 10:00,                 !- Field 4029
    0,                            !- Field 4030
    Until: 16:00,                 !- Field 4031
    1,                            !- Field 4032
    Until: 17:00,                 !- Field 4033
    0,                            !- Field 4034
    Until: 24:00,                 !- Field 4035
    1,                            !- Field 4036
    Through: 12/31,               !- Field 4037
    For: AllDays,                 !- Field 4038
    Until: 09:00,                 !- Field 4039
    1,                            !- Field 4040
    Until: 10:00,                 !- Field 4041
    0,                            !- Field 4042
    Until: 16:00,                 !- Field 4043
    1,                            !- Field 4044
    Until: 17:00,                 !- Field 4045
    0,                            !- Field 4046
    Until: 24:00,                 !- Field 4047
    1;                            !- Field 4048

Schedule:Compact,
    schedule_2,                   !- Name
    Fractional,                   !- Schedule Type Limits Name
    Through: 01/01,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 10:00,                 !- Field 3
    1,                            !- Field 4
    Until: 11:00,                 !- Field 5
    0,                            !- Field 6
    Until: 15:00,                 !- Field 7
    1,                            !- Field 8
    Until: 16:00,                 !- Field 9
    0,                            !- Field 10
    Until: 24:00,                 !- Field 11
    1,                            !- Field 12
    Through: 01/02,               !- Field 13
    For: AllDays,                 !- Field 14
    Until: 10:00,                 !- Field 15
    1,                            !- Field 16
    Until: 11:00,                 !- Field 17
    0,                            !- Field 18
    Until: 15:00,                 !- Field 19
    1,                            !- Field 20
    Until: 16:00,                 !- Field 21
    0,                            !- Field 22
    Until: 24:00,                 !- Field 23
    1,                            !- Field 24
    Through: 01/03,               !- Field 25
    For: AllDays,                 !- Field 26
    Until: 10:00,                 !- Field 27
    1,                            !- Field 28
    Until: 11:00,                 !- Field 29
    0,                            !- Field 30
    Until: 15:00,                 !- Field 31
    1,                            !- Field 32
    Until: 16:00,                 !- Field 33
    0,                            !- Field 34
    Until: 24:00,                 !- Field 35
    1,                            !- Field 36
    Through: 01/04,               !- Field 37
    For: AllDays,                 !- Field 38
    Until: 10:00,                 !- Field 39
    1,                            !- Field 40
    Until: 11:00,                 !- Field 41
    0,                            !- Field 42
    Until: 15:00,                 !- Field 43
    1,                            !- Field 44
    Until: 16:00,                 !- Field 45
    0,                            !- Field 46
    Until: 24:00,                 !- Field 47
    1,                            !- Field 48
    Through: 01/05,               !- Field 49
    For: AllDays,                 !- Field 50
    Until: 10:00,                 !- Field 51
    1,                            !- Field 52
    Until: 11:00,                 !- Field 53
    0,                            !- Field 54
    Until: 15:00,                 !- Field 55
    1,                            !- Field 56
    Until: 17:00,                 !- Field 57
    0,                            !- Field 58
    Until: 24:00,                 !- Field 59
    1,                            !- Field 60
    Through: 01/06,               !- Field 61
    For: AllDays,                 !- Field 62
    Until: 10:00,                 !- Field 63
    1,                            !- Field 64
    Until: 11:00,                 !- Field 65
    0,                            !- Field 66
    Until: 15:00,                 !- Field 67
    1,                            !- Field 68
    Until: 17:00,                 !- Field 69
    0,                            !- Field 70
    Until: 24:00,                 !- Field 71
    1,                            !- Field 72
    Through: 01/07,               !- Field 73
    For: AllDays,                 !- Field 74
    Until: 10:00,                 !- Field 75
    1,                            !- Field 76
    Until: 11:00,                 !- Field 77
    0,                            !- Field 78
    Until: 15:00,                 !- Field 79
    1,                            !- Field 80
    Until: 17:00,                 !- Field 81
    0,                            !- Field 82
    Until: 24:00,                 !- Field 83
    1,                            !- Field 84
    Through: 01/08,               !- Field 85
    For: AllDays,                 !- Field 86
    Until: 10:00,                 !- Field 87
    1,                            !- Field 88
    Until: 11:00,                 !- Field 89
    0,                            !- Field 90
    Until: 15:00,                 !- Field 91
    1,                            !- Field 92
    Until: 17:00,                 !- Field 93
    0,                            !- Field 94
    Until: 24:00,                 !- Field 95
    1,                            !- Field 96
    Through: 01/09,               !- Field 97
    For: AllDays,                 !- Field 98
    Until: 10:00,                 !- Field 99
    1,                            !- Field 100
    Until: 11:00,                 !- Field 101
    0,                            !- Field 102
    Until: 15:00,                 !- Field 103
    1,                            !- Field 104
    Until: 17:00,                 !- Field 105
    0,                            !- Field 106
    Until: 24:00,                 !- Field 107
    1,                            !- Field 108
    Through: 01/10,               !- Field 109
    For: AllDays,                 !- Field 110
    Until: 10:00,                 !- Field 111
    1,                            !- Field 112
    Until: 11:00,                 !- Field 113
    0,                            !- Field 114
    Until: 15:00,                 !- Field 115
    1,                            !- Field 116
    Until: 17:00,                 !- Field 117
    0,                            !- Field 118
    Until: 24:00,                 !- Field 119
    1,                            !- Field 120
    Through: 01/11,               !- Field 121
    For: AllDays,                 !- Field 122
    Until: 10:00,                 !- Field 123
    1,                            !- Field 124
    Until: 11:00,                 !- Field 125
    0,                            !- Field 126
    Until: 15:00,                 !- Field 127
    1,                            !- Field 128
    Until: 17:00,                 !- Field 129
    0,                            !- Field 130
    Until: 24:00,                 !- Field 131
    1,                            !- Field 132
    Through: 01/12,               !- Field 133
    For: AllDays,                 !- Field 134
    Until: 10:00,                 !- Field 135
    1,                            !- Field 136
    Until: 11:00,                 !- Field 137
    0,                            !- Field 138
    Until: 15:00,                 !- Field 139
    1,                            !- Field 140
    Until: 17:00,                 !- Field 141
    0,                            !- Field 142
    Until: 24:00,                 !- Field 143
    1,                            !- Field 144
    Through: 01/13,               !- Field 145
    For: AllDays,                 !- Field 146
    Until: 10:00,                 !- Field 147
    1,                            !- Field 148
    Until: 11:00,                 !- Field 149
    0,                            !- Field 150
    Until: 15:00,                 !- Field 151
    1,                            !- Field 152
    Until: 17:00,                 !- Field 153
    0,                            !- Field 154
    Until: 24:00,                 !- Field 155
    1,                            !- Field 156
    Through: 01/14,               !- Field 157
    For: AllDays,                 !- Field 158
    Until: 10:00,                 !- Field 159
    1,                            !- Field 160
    Until: 11:00,                 !- Field 161
    0,                            !- Field 162
    Until: 15:00,                 !- Field 163
    1,                            !- Field 164
    Until: 17:00,                 !- Field 165
    0,                            !- Field 166
    Until: 24:00,                 !- Field 167
    1,                            !- Field 168
    Through: 01/15,               !- Field 169
    For: AllDays,                 !- Field 170
    Until: 10:00,                 !- Field 171
    1,                            !- Field 172
    Until: 11:00,                 !- Field 173
    0,                            !- Field 174
    Until: 15:00,                 !- Field 175
    1,                            !- Field 176
    Until: 17:00,                 !- Field 177
    0,                            !- Field 178
    Until: 24:00,                 !- Field 179
    1,                            !- Field 180
    Through: 01/16,               !- Field 181
    For: AllDays,                 !- Field 182
    Until: 10:00,                 !- Field 183
    1,                            !- Field 184
    Until: 11:00,                 !- Field 185
    0,                            !- Field 186
    Until: 16:00,                 !- Field 187
    1,                            !- Field 188
    Until: 17:00,                 !- Field 189
    0,                            !- Field 190
    Until: 24:00,                 !- Field 191
    1,                            !- Field 192
    Through: 01/17,               !- Field 193
    For: AllDays,                 !- Field 194
    Until: 10:00,                 !- Field 195
    1,                            !- Field 196
    Until: 11:00,                 !- Field 197
    0,                            !- Field 198
    Until: 16:00,                 !- Field 199
    1,                            !- Field 200
    Until: 17:00,                 !- Field 201
    0,                            !- Field 202
    Until: 24:00,                 !- Field 203
    1,                            !- Field 204
    Through: 01/18,               !- Field 205
    For: AllDays,                 !- Field 206
    Until: 10:00,                 !- Field 207
    1,                            !- Field 208
    Until: 11:00,                 !- Field 209
    0,                            !- Field 210
    Until: 16:00,                 !- Field 211
    1,                            !- Field 212
    Until: 17:00,                 !- Field 213
    0,                            !- Field 214
    Until: 24:00,                 !- Field 215
    1,                            !- Field 216
    Through: 01/19,               !- Field 217
    For: AllDays,                 !- Field 218
    Until: 10:00,                 !- Field 219
    1,                            !- Field 220
    Until: 11:00,                 !- Field 221
    0,                            !- Field 222
    Until: 16:00,                 !- Field 223
    1,                            !- Field 224
    Until: 17:00,                 !- Field 225
    0,                            !- Field 226
    Until: 24:00,                 !- Field 227
    1,                            !- Field 228
    Through: 01/20,               !- Field 229
    For: AllDays,                 !- Field 230
    Until: 10:00,                 !- Field 231
    1,                            !- Field 232
    Until: 11:00,                 !- Field 233
    0,                            !- Field 234
    Until: 16:00,                 !- Field 235
    1,                            !- Field 236
    Until: 17:00,                 !- Field 237
    0,                            !- Field 238
    Until: 24:00,                 !- Field 239
    1,                            !- Field 240
    Through: 01/21,               !- Field 241
    For: AllDays,                 !- Field 242
    Until: 10:00,                 !- Field 243
    1,                            !- Field 244
    Until: 11:00,                 !- Field 245
    0,                            !- Field 246
    Until: 16:00,                 !- Field 247
    1,                            !- Field 248
    Until: 17:00,                 !- Field 249
    0,                            !- Field 250
    Until: 24:00,                 !- Field 251
    1,                            !- Field 252
    Through: 01/22,               !- Field 253
    For: AllDays,                 !- Field 254
    Until: 10:00,                 !- Field 255
    1,                            !- Field 256
    Until: 11:00,                 !- Field 257
    0,                            !- Field 258
    Until: 16:00,                 !- Field 259
    1,                            !- Field 260
    Until: 17:00,                 !- Field 261
    0,                            !- Field 262
    Until: 24:00,                 !- Field 263
    1,                            !- Field 264
    Through: 01/23,               !- Field 265
    For: AllDays,                 !- Field 266
    Until: 10:00,                 !- Field 267
    1,                            !- Field 268
    Until: 11:00,                 !- Field 269
    0,                            !- Field 270
    Until: 16:00,                 !- Field 271
    1,                            !- Field 272
    Until: 17:00,                 !- Field 273
    0,                            !- Field 274
    Until: 24:00,                 !- Field 275
    1,                            !- Field 276
    Through: 01/24,               !- Field 277
    For: AllDays,                 !- Field 278
    Until: 10:00,                 !- Field 279
    1,                            !- Field 280
    Until: 11:00,                 !- Field 281
    0,                            !- Field 282
    Until: 16:00,                 !- Field 283
    1,                            !- Field 284
    Until: 17:00,                 !- Field 285
    0,                            !- Field 286
    Until: 24:00,                 !- Field 287
    1,                            !- Field 288
    Through: 01/25,               !- Field 289
    For: AllDays,                 !- Field 290
    Until: 10:00,                 !- Field 291
    1,                            !- Field 292
    Until: 11:00,                 !- Field 293
    0,                            !- Field 294
    Until: 16:00,                 !- Field 295
    1,                            !- Field 296
    Until: 17:00,                 !- Field 297
    0,                            !- Field 298
    Until: 24:00,                 !- Field 299
    1,                            !- Field 300
    Through: 01/26,               !- Field 301
    For: AllDays,                 !- Field 302
    Until: 10:00,                 !- Field 303
    1,                            !- Field 304
    Until: 11:00,                 !- Field 305
    0,                            !- Field 306
    Until: 16:00,                 !- Field 307
    1,                            !- Field 308
    Until: 17:00,                 !- Field 309
    0,                            !- Field 310
    Until: 24:00,                 !- Field 311
    1,                            !- Field 312
    Through: 01/27,               !- Field 313
    For: AllDays,                 !- Field 314
    Until: 10:00,                 !- Field 315
    1,                            !- Field 316
    Until: 11:00,                 !- Field 317
    0,                            !- Field 318
    Until: 16:00,                 !- Field 319
    1,                            !- Field 320
    Until: 17:00,                 !- Field 321
    0,                            !- Field 322
    Until: 24:00,                 !- Field 323
    1,                            !- Field 324
    Through: 01/28,               !- Field 325
    For: AllDays,                 !- Field 326
    Until: 10:00,                 !- Field 327
    1,                            !- Field 328
    Until: 11:00,                 !- Field 329
    0,                            !- Field 330
    Until: 16:00,                 !- Field 331
    1,                            !- Field 332
    Until: 17:00,                 !- Field 333
    0,                            !- Field 334
    Until: 24:00,                 !- Field 335
    1,                            !- Field 336
    Through: 01/29,               !- Field 337
    For: AllDays,                 !- Field 338
    Until: 10:00,                 !- Field 339
    1,                            !- Field 340
    Until: 11:00,                 !- Field 341
    0,                            !- Field 342
    Until: 16:00,                 !- Field 343
    1,                            !- Field 344
    Until: 17:00,                 !- Field 345
    0,                            !- Field 346
    Until: 24:00,                 !- Field 347
    1,                            !- Field 348
    Through: 01/30,               !- Field 349
    For: AllDays,                 !- Field 350
    Until: 10:00,                 !- Field 351
    1,                            !- Field 352
    Until: 11:00,                 !- Field 353
    0,                            !- Field 354
    Until: 16:00,                 !- Field 355
    1,                            !- Field 356
    Until: 17:00,                 !- Field 357
    0,                            !- Field 358
    Until: 24:00,                 !- Field 359
    1,                            !- Field 360
    Through: 01/31,               !- Field 361
    For: AllDays,                 !- Field 362
    Until: 09:00,                 !- Field 363
    1,                            !- Field 364
    Until: 11:00,                 !- Field 365
    0,                            !- Field 366
    Until: 16:00,                 !- Field 367
    1,                            !- Field 368
    Until: 17:00,                 !- Field 369
    0,                            !- Field 370
    Until: 24:00,                 !- Field 371
    1,                            !- Field 372
    Through: 02/01,               !- Field 373
    For: AllDays,                 !- Field 374
    Until: 09:00,                 !- Field 375
    1,                            !- Field 376
    Until: 11:00,                 !- Field 377
    0,                            !- Field 378
    Until: 16:00,                 !- Field 379
    1,                            !- Field 380
    Until: 17:00,                 !- Field 381
    0,                            !- Field 382
    Until: 24:00,                 !- Field 383
    1,                            !- Field 384
    Through: 02/02,               !- Field 385
    For: AllDays,                 !- Field 386
    Until: 09:00,                 !- Field 387
    1,                            !- Field 388
    Until: 11:00,                 !- Field 389
    0,                            !- Field 390
    Until: 16:00,                 !- Field 391
    1,                            !- Field 392
    Until: 17:00,                 !- Field 393
    0,                            !- Field 394
    Until: 24:00,                 !- Field 395
    1,                            !- Field 396
    Through: 02/03,               !- Field 397
    For: AllDays,                 !- Field 398
    Until: 09:00,                 !- Field 399
    1,                            !- Field 400
    Until: 10:00,                 !- Field 401
    0,                            !- Field 402
    Until: 16:00,                 !- Field 403
    1,                            !- Field 404
    Until: 17:00,                 !- Field 405
    0,                            !- Field 406
    Until: 24:00,                 !- Field 407
    1,                            !- Field 408
    Through: 02/04,               !- Field 409
    For: AllDays,                 !- Field 410
    Until: 09:00,                 !- Field 411
    1,                            !- Field 412
    Until: 10:00,                 !- Field 413
    0,                            !- Field 414
    Until: 16:00,                 !- Field 415
    1,                            !- Field 416
    Until: 17:00,                 !- Field 417
    0,                            !- Field 418
    Until: 24:00,                 !- Field 419
    1,                            !- Field 420
    Through: 02/05,               !- Field 421
    For: AllDays,                 !- Field 422
    Until: 09:00,                 !- Field 423
    1,                            !- Field 424
    Until: 10:00,                 !- Field 425
    0,                            !- Field 426
    Until: 16:00,                 !- Field 427
    1,                            !- Field 428
    Until: 17:00,                 !- Field 429
    0,                            !- Field 430
    Until: 24:00,                 !- Field 431
    1,                            !- Field 432
    Through: 02/06,               !- Field 433
    For: AllDays,                 !- Field 434
    Until: 09:00,                 !- Field 435
    1,                            !- Field 436
    Until: 10:00,                 !- Field 437
    0,                            !- Field 438
    Until: 16:00,                 !- Field 439
    1,                            !- Field 440
    Until: 17:00,                 !- Field 441
    0,                            !- Field 442
    Until: 24:00,                 !- Field 443
    1,                            !- Field 444
    Through: 02/07,               !- Field 445
    For: AllDays,                 !- Field 446
    Until: 09:00,                 !- Field 447
    1,                            !- Field 448
    Until: 10:00,                 !- Field 449
    0,                            !- Field 450
    Until: 16:00,                 !- Field 451
    1,                            !- Field 452
    Until: 17:00,                 !- Field 453
    0,                            !- Field 454
    Until: 24:00,                 !- Field 455
    1,                            !- Field 456
    Through: 02/08,               !- Field 457
    For: AllDays,                 !- Field 458
    Until: 09:00,                 !- Field 459
    1,                            !- Field 460
    Until: 10:00,                 !- Field 461
    0,                            !- Field 462
    Until: 16:00,                 !- Field 463
    1,                            !- Field 464
    Until: 17:00,                 !- Field 465
    0,                            !- Field 466
    Until: 24:00,                 !- Field 467
    1,                            !- Field 468
    Through: 02/09,               !- Field 469
    For: AllDays,                 !- Field 470
    Until: 09:00,                 !- Field 471
    1,                            !- Field 472
    Until: 10:00,                 !- Field 473
    0,                            !- Field 474
    Until: 16:00,                 !- Field 475
    1,                            !- Field 476
    Until: 17:00,                 !- Field 477
    0,                            !- Field 478
    Until: 24:00,                 !- Field 479
    1,                            !- Field 480
    Through: 02/10,               !- Field 481
    For: AllDays,                 !- Field 482
    Until: 09:00,                 !- Field 483
    1,                            !- Field 484
    Until: 10:00,                 !- Field 485
    0,                            !- Field 486
    Until: 16:00,                 !- Field 487
    1,                            !- Field 488
    Until: 17:00,                 !- Field 489
    0,                            !- Field 490
    Until: 24:00,                 !- Field 491
    1,                            !- Field 492
    Through: 02/11,               !- Field 493
    For: AllDays,                 !- Field 494
    Until: 09:00,                 !- Field 495
    1,                            !- Field 496
    Until: 10:00,                 !- Field 497
    0,                            !- Field 498
    Until: 16:00,                 !- Field 499
    1,                            !- Field 500
    Until: 17:00,                 !- Field 501
    0,                            !- Field 502
    Until: 24:00,                 !- Field 503
    1,                            !- Field 504
    Through: 02/12,               !- Field 505
    For: AllDays,                 !- Field 506
    Until: 09:00,                 !- Field 507
    1,                            !- Field 508
    Until: 10:00,                 !- Field 509
    0,                            !- Field 510
    Until: 16:00,                 !- Field 511
    1,                            !- Field 512
    Until: 17:00,                 !- Field 513
    0,                            !- Field 514
    Until: 24:00,                 !- Field 515
    1,                            !- Field 516
    Through: 02/13,               !- Field 517
    For: AllDays,                 !- Field 518
    Until: 09:00,                 !- Field 519
    1,                            !- Field 520
    Until: 10:00,                 !- Field 521
    0,                            !- Field 522
    Until: 16:00,                 !- Field 523
    1,                            !- Field 524
    Until: 17:00,                 !- Field 525
    0,                            !- Field 526
    Until: 24:00,                 !- Field 527
    1,                            !- Field 528
    Through: 02/14,               !- Field 529
    For: AllDays,                 !- Field 530
    Until: 09:00,                 !- Field 531
    1,                            !- Field 532
    Until: 10:00,                 !- Field 533
    0,                            !- Field 534
    Until: 16:00,                 !- Field 535
    1,                            !- Field 536
    Until: 17:00,                 !- Field 537
    0,                            !- Field 538
    Until: 24:00,                 !- Field 539
    1,                            !- Field 540
    Through: 02/15,               !- Field 541
    For: AllDays,                 !- Field 542
    Until: 09:00,                 !- Field 543
    1,                            !- Field 544
    Until: 10:00,                 !- Field 545
    0,                            !- Field 546
    Until: 16:00,                 !- Field 547
    1,                            !- Field 548
    Until: 17:00,                 !- Field 549
    0,                            !- Field 550
    Until: 24:00,                 !- Field 551
    1,                            !- Field 552
    Through: 02/16,               !- Field 553
    For: AllDays,                 !- Field 554
    Until: 09:00,                 !- Field 555
    1,                            !- Field 556
    Until: 10:00,                 !- Field 557
    0,                            !- Field 558
    Until: 16:00,                 !- Field 559
    1,                            !- Field 560
    Until: 17:00,                 !- Field 561
    0,                            !- Field 562
    Until: 24:00,                 !- Field 563
    1,                            !- Field 564
    Through: 02/17,               !- Field 565
    For: AllDays,                 !- Field 566
    Until: 09:00,                 !- Field 567
    1,                            !- Field 568
    Until: 10:00,                 !- Field 569
    0,                            !- Field 570
    Until: 16:00,                 !- Field 571
    1,                            !- Field 572
    Until: 17:00,                 !- Field 573
    0,                            !- Field 574
    Until: 24:00,                 !- Field 575
    1,                            !- Field 576
    Through: 02/18,               !- Field 577
    For: AllDays,                 !- Field 578
    Until: 09:00,                 !- Field 579
    1,                            !- Field 580
    Until: 10:00,                 !- Field 581
    0,                            !- Field 582
    Until: 16:00,                 !- Field 583
    1,                            !- Field 584
    Until: 17:00,                 !- Field 585
    0,                            !- Field 586
    Until: 24:00,                 !- Field 587
    1,                            !- Field 588
    Through: 02/19,               !- Field 589
    For: AllDays,                 !- Field 590
    Until: 09:00,                 !- Field 591
    1,                            !- Field 592
    Until: 10:00,                 !- Field 593
    0,                            !- Field 594
    Until: 16:00,                 !- Field 595
    1,                            !- Field 596
    Until: 17:00,                 !- Field 597
    0,                            !- Field 598
    Until: 24:00,                 !- Field 599
    1,                            !- Field 600
    Through: 02/20,               !- Field 601
    For: AllDays,                 !- Field 602
    Until: 09:00,                 !- Field 603
    1,                            !- Field 604
    Until: 10:00,                 !- Field 605
    0,                            !- Field 606
    Until: 24:00,                 !- Field 607
    1,                            !- Field 608
    Through: 02/21,               !- Field 609
    For: AllDays,                 !- Field 610
    Until: 09:00,                 !- Field 611
    1,                            !- Field 612
