
Version,
    25.2;                         !- Version Identifier


Timestep,
    6;                            !- Number of Timesteps per Hour


LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,   !- Name
    EndOfYear,                    !- Discounting Convention
    ConstantDollar,               !- Inflation Approach
    0.03,                         !- Real Discount Rate
    ,                             !- Nominal Discount Rate
    ,                             !- Inflation
    ,                             !- Base Date Month
    2011,                         !- Base Date Year
    ,                             !- Service Date Month
    2011,                         !- Service Date Year
    25,                           !- Length of Study Period in Years
    ,                             !- Tax rate
    None;                         !- Depreciation Method


LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,                  !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9838,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9632,                       !- Year Escalation 3
    0.9611,                       !- Year Escalation 4
    0.9571,                       !- Year Escalation 5
    0.9553,                       !- Year Escalation 6
    0.9539,                       !- Year Escalation 7
    0.9521,                       !- Year Escalation 8
    0.9546,                       !- Year Escalation 9
    0.9550,                       !- Year Escalation 10
    0.9553,                       !- Year Escalation 11
    0.9564,                       !- Year Escalation 12
    0.9575,                       !- Year Escalation 13
    0.9596,                       !- Year Escalation 14
    0.9618,                       !- Year Escalation 15
    0.9614,                       !- Year Escalation 16
    0.9618,                       !- Year Escalation 17
    0.9618,                       !- Year Escalation 18
    0.9593,                       !- Year Escalation 19
    0.9589,                       !- Year Escalation 20
    0.9607,                       !- Year Escalation 21
    0.9625,                       !- Year Escalation 22
    0.9650,                       !- Year Escalation 23
    0.9708,                       !- Year Escalation 24
    0.9751,                       !- Year Escalation 25
    0.9762,                       !- Year Escalation 26
    0.9766,                       !- Year Escalation 27
    0.9766,                       !- Year Escalation 28
    0.9769,                       !- Year Escalation 29
    0.9773;                       !- Year Escalation 30


LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOilNo1,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9714,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9942,                       !- Year Escalation 3
    1.0164,                       !- Year Escalation 4
    1.0541,                       !- Year Escalation 5
    1.0928,                       !- Year Escalation 6
    1.1267,                       !- Year Escalation 7
    1.1580,                       !- Year Escalation 8
    1.1792,                       !- Year Escalation 9
    1.1967,                       !- Year Escalation 10
    1.2200,                       !- Year Escalation 11
    1.2333,                       !- Year Escalation 12
    1.2566,                       !- Year Escalation 13
    1.2709,                       !- Year Escalation 14
    1.2826,                       !- Year Escalation 15
    1.2985,                       !- Year Escalation 16
    1.3102,                       !- Year Escalation 17
    1.3250,                       !- Year Escalation 18
    1.3261,                       !- Year Escalation 19
    1.3282,                       !- Year Escalation 20
    1.3324,                       !- Year Escalation 21
    1.3356,                       !- Year Escalation 22
    1.3431,                       !- Year Escalation 23
    1.3510,                       !- Year Escalation 24
    1.3568,                       !- Year Escalation 25
    1.3606,                       !- Year Escalation 26
    1.3637,                       !- Year Escalation 27
    1.3674,                       !- Year Escalation 28
    1.3706,                       !- Year Escalation 29
    1.3743;                       !- Year Escalation 30


LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOilNo2,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.8469,                       !- Year Escalation 1
    0.8257,                       !- Year Escalation 2
    0.8681,                       !- Year Escalation 3
    0.8988,                       !- Year Escalation 4
    0.9289,                       !- Year Escalation 5
    0.9604,                       !- Year Escalation 6
    0.9897,                       !- Year Escalation 7
    1.0075,                       !- Year Escalation 8
    1.0314,                       !- Year Escalation 9
    1.0554,                       !- Year Escalation 10
    1.0861,                       !- Year Escalation 11
    1.1278,                       !- Year Escalation 12
    1.1497,                       !- Year Escalation 13
    1.1620,                       !- Year Escalation 14
    1.1743,                       !- Year Escalation 15
    1.1852,                       !- Year Escalation 16
    1.1948,                       !- Year Escalation 17
    1.2037,                       !- Year Escalation 18
    1.2071,                       !- Year Escalation 19
    1.2119,                       !- Year Escalation 20
    1.2139,                       !- Year Escalation 21
    1.2194,                       !- Year Escalation 22
    1.2276,                       !- Year Escalation 23
    1.2365,                       !- Year Escalation 24
    1.2420,                       !- Year Escalation 25
    1.2461,                       !- Year Escalation 26
    1.2509,                       !- Year Escalation 27
    1.2550,                       !- Year Escalation 28
    1.2591,                       !- Year Escalation 29
    1.2638;                       !- Year Escalation 30


LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9823,                       !- Year Escalation 1
    0.9557,                       !- Year Escalation 2
    0.9279,                       !- Year Escalation 3
    0.9257,                       !- Year Escalation 4
    0.9346,                       !- Year Escalation 5
    0.9412,                       !- Year Escalation 6
    0.9512,                       !- Year Escalation 7
    0.9645,                       !- Year Escalation 8
    0.9856,                       !- Year Escalation 9
    1.0067,                       !- Year Escalation 10
    1.0222,                       !- Year Escalation 11
    1.0410,                       !- Year Escalation 12
    1.0610,                       !- Year Escalation 13
    1.0787,                       !- Year Escalation 14
    1.0942,                       !- Year Escalation 15
    1.1098,                       !- Year Escalation 16
    1.1220,                       !- Year Escalation 17
    1.1308,                       !- Year Escalation 18
    1.1386,                       !- Year Escalation 19
    1.1486,                       !- Year Escalation 20
    1.1619,                       !- Year Escalation 21
    1.1763,                       !- Year Escalation 22
    1.1918,                       !- Year Escalation 23
    1.2118,                       !- Year Escalation 24
    1.2284,                       !- Year Escalation 25
    1.2439,                       !- Year Escalation 26
    1.2605,                       !- Year Escalation 27
    1.2772,                       !- Year Escalation 28
    1.2938,                       !- Year Escalation 29
    1.3115;                       !- Year Escalation 30


LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- Name
    Coal,                         !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9970,                       !- Year Escalation 1
    1.0089,                       !- Year Escalation 2
    1.0089,                       !- Year Escalation 3
    0.9941,                       !- Year Escalation 4
    0.9941,                       !- Year Escalation 5
    1.0000,                       !- Year Escalation 6
    1.0030,                       !- Year Escalation 7
    1.0059,                       !- Year Escalation 8
    1.0089,                       !- Year Escalation 9
    1.0119,                       !- Year Escalation 10
    1.0148,                       !- Year Escalation 11
    1.0178,                       !- Year Escalation 12
    1.0208,                       !- Year Escalation 13
    1.0267,                       !- Year Escalation 14
    1.0297,                       !- Year Escalation 15
    1.0356,                       !- Year Escalation 16
    1.0415,                       !- Year Escalation 17
    1.0534,                       !- Year Escalation 18
    1.0564,                       !- Year Escalation 19
    1.0593,                       !- Year Escalation 20
    1.0653,                       !- Year Escalation 21
    1.0712,                       !- Year Escalation 22
    1.0742,                       !- Year Escalation 23
    1.0801,                       !- Year Escalation 24
    1.0831,                       !- Year Escalation 25
    1.0831,                       !- Year Escalation 26
    1.0861,                       !- Year Escalation 27
    1.0890,                       !- Year Escalation 28
    1.0920,                       !- Year Escalation 29
    1.0950;                       !- Year Escalation 30


Building,
    unnamed,                      !- Name
    0,                            !- North Axis {deg}
    City,                         !- Terrain
    ,                             !- Loads Convergence Tolerance Value {W}
    ,                             !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                             !- Maximum Number of Warmup Days
    ;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_01,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_02,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_03,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_04,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_05,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_06,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_07,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_08,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_09,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_10,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_11,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_12,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_13,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    8, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_14,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_15,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_00_16,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    2, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_01,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_02,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_03,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_04,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_05,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_06,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_07,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_08,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_09,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_10,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_11,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_12,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_13,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_14,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_15,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_10_16,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_01,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_02,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_03,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_04,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_05,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_06,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_07,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_08,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_09,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_10,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_11,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_12,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_13,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_14,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_15,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_20_16,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_01,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_02,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_03,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_04,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_05,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_06,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_07,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_08,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_09,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_10,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666666, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_11,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_12,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_13,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_14,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_15,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_30_16,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_01,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_02,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_03,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_04,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_05,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_06,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_07,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_08,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_09,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_10,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_11,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_12,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_13,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_14,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_15,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_40_16,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_01,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_02,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_03,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_04,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_05,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_06,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_07,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_08,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_09,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_10,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_11,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_12,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_13,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_14,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_15,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_50_16,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_01,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_02,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_03,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_04,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_05,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_06,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_07,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_08,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_09,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_10,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_11,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_12,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_13,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_14,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_15,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_60_16,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_01,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_02,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_03,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_04,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_05,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_06,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_07,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_08,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_09,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_10,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_11,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_12,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_13,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_14,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_15,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_70_16,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_01,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_02,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_03,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_04,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_05,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_06,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_07,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_08,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_09,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_10,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_11,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_12,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_13,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_14,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_15,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_80_16,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_01,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_02,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    30, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_03,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    28, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_04,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    26, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_05,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    24, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_06,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    22, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_07,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    20, 0, 8;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_08,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    18, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_09,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    16, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_10,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    14, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_11,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    12, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_12,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    10, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_13,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    8, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_14,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    6, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_15,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    4, 0, 8;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_1_90_16,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    2, 0, 8;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_01,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_02,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                             !- Minimum Number of Warmup Days


Shading:Building:Detailed,
    Shade_3_00_03,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_04,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_05,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_06,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_07,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_08,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_09,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_10,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_11,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_12,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_13,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_14,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_15,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_00_16,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_01,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_02,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_03,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_04,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_05,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_06,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_07,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_08,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_09,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_10,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_11,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_12,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_13,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_14,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_15,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_10_16,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_01,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_02,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_03,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_04,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_05,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_06,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_07,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_08,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_09,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_10,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767559, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_11,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_12,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_13,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_14,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_15,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_20_16,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_01,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_02,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_03,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_04,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_05,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_06,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_07,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_08,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_09,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_10,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_11,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_12,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_13,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_14,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_15,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_30_16,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_01,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_02,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_03,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_04,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_05,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_06,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_07,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_08,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_09,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_10,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    14, -0.85705014624872, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_11,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_12,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_13,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_14,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_15,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_40_16,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_01,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_02,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_03,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_04,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_05,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_06,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_07,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_08,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_09,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_10,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_11,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_12,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_13,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_14,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_15,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_50_16,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_01,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_02,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_03,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_04,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_05,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_06,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_07,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_08,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_09,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_10,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_11,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_12,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_13,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_14,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_15,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_60_16,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_01,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_02,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_03,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_04,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_05,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_06,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_07,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_08,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_09,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_10,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_11,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_12,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_13,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_14,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_15,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_70_16,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_01,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_02,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_03,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_04,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_05,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_06,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_07,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_08,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_09,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_10,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_11,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_12,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_13,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_14,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_15,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_80_16,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_01,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_02,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_03,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_04,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_05,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_06,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_07,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_08,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_09,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_10,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_11,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_12,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_13,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_14,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_15,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_3_90_16,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_01,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_02,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_03,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_04,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_05,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_06,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_07,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_08,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_09,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_10,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_11,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_12,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_13,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_14,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_15,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_00_16,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_01,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_02,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_03,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_04,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_05,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_06,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    22, 5.6843418860808e-17, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_07,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_08,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    18, 5.6843418860808e-17, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_09,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_10,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_11,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_12,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_13,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_14,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_15,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_10_16,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_01,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_02,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_03,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_04,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_05,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_06,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_07,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_08,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_09,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_10,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_11,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_12,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_13,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_14,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_15,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_20_16,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_01,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_02,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_03,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_04,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_05,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_06,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_07,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_08,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_09,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_10,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_11,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_12,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_13,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_14,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_15,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_30_16,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_01,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_02,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_03,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_04,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_05,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_06,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_07,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_08,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_09,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_10,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_11,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_12,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_13,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_14,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_15,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_40_16,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_01,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_02,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_03,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_04,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_05,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_06,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_07,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_08,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_09,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_10,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_11,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_12,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_13,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_14,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_15,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_50_16,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_01,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_02,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_03,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_04,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_05,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_06,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_07,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_08,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_09,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_10,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_11,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_12,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_13,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_14,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_15,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_60_16,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_01,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_02,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_03,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_04,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_05,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_06,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_07,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_08,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_09,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_10,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_11,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_12,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_13,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_14,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_15,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_70_16,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_01,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_02,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_03,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_04,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_05,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_06,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_07,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_08,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_09,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_10,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_11,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_12,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_13,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_14,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_15,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_80_16,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_01,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_02,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_03,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_04,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_05,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_06,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_07,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_08,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_09,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_10,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_11,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_12,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_13,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_14,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_15,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_5_90_16,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_01,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_02,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_03,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_04,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_05,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_06,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_07,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_08,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_09,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_10,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_11,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_12,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_13,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_14,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_15,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_00_16,                   !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_01,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_02,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_03,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_04,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_05,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_06,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    22, 2.8421709430404e-17, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_07,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_08,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    18, 2.8421709430404e-17, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_09,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_10,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_11,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_12,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_13,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_14,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_15,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_10_16,                   !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_01,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_02,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_03,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_04,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_05,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_06,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_07,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_08,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_09,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_10,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_11,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_12,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_13,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_14,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_15,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_20_16,                   !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_01,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_02,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_03,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_04,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_05,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_06,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_07,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_08,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_09,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_10,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_11,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_12,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_13,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_14,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_15,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_30_16,                   !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_01,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_02,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_03,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_04,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_05,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_06,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_07,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_08,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_09,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_10,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_11,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_12,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_13,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_14,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_15,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_40_16,                   !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_01,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_02,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_03,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_04,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_05,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_06,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_07,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_08,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_09,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_10,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_11,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_12,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_13,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_14,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_15,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_50_16,                   !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_01,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_02,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_03,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_04,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_05,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_06,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_07,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_08,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_09,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_10,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_11,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_12,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_13,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_14,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_15,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_60_16,                   !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_01,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_02,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_03,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_04,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_05,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_06,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_07,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_08,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_09,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_10,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_11,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_12,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_13,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_14,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_15,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_70_16,                   !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 0.877306475565775,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_01,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_02,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_03,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_04,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_05,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_06,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_07,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_08,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_09,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_10,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_11,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_12,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;  !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_13,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_14,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_15,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_80_16,                   !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 1.10180242977743,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_01,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_02,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_03,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_04,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_05,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_06,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_07,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_08,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_09,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_10,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;       !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_11,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_12,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;                      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_13,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_14,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_15,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Shading:Building:Detailed,
    Shade_6_90_16,                   !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 1.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


Zone,
    BIPV_office_1,                !- Name
    ,                             !- Direction of Relative North {deg}
    0,                            !- X Origin {m}
    0,                            !- Y Origin {m}
    0,                            !- Z Origin {m}
    ,                             !- Type
    1,                            !- Multiplier
    4,                            !- Ceiling Height {m}
    2304,                         !- Volume {m3}
    ,                             !- Floor Area {m2}
    ,                             !- Zone Inside Convection Algorithm
    ,                             !- Zone Outside Convection Algorithm
    Yes;                          !- Part of Total Floor Area


Space,
    BIPV_office_1_Space,          !- Name
    BIPV_office_1,                !- Zone Name
    ,                             !- Ceiling Height {m}
    2304,                         !- Volume {m3}
    ,                             !- Floor Area {m2}
    SmallOffice Building;         !- Space Type


SpaceList,
    SmallOffice Building,         !- Name
    BIPV_office_1_Space,          !- Space Name 1
    BIPV_office_2_Space;          !- Space Name 2


Lights,
    SmallOffice Building_Lighting,  !- Name
    SmallOffice Building,         !- Zone or ZoneList or Space or SpaceList Name
    SmallOffice Building_Lighting Schedule,  !- Schedule Name
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level {W}
    6.895850232873,               !- Watts per Floor Area {W/m2}
    ,                             !- Watts per Person {W/person}
    0.4,                          !- Return Air Fraction
    0.4,                          !- Fraction Radiant
    0.2,                          !- Fraction Visible
    1,                            !- Fraction Replaceable
    General;                      !- End-Use Subcategory


ScheduleTypeLimits,
    Fractional,                   !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Continuous;                   !- Numeric Type


Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.18;                         !- Value Until Time 1


Schedule:Day:Interval,
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12


Schedule:Week:Daily,
    SmallOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Lighting Schedule_Sunday,  !- Sunday Schedule:Day Name
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Monday Schedule:Day Name
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Tuesday Schedule:Day Name
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Wednesday Schedule:Day Name
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Thursday Schedule:Day Name
    {c440abd0-19fc-4921-b0c1-9fd437296007},  !- Friday Schedule:Day Name
    SmallOffice Building_Lighting Schedule_Sunday,  !- Saturday Schedule:Day Name
    {f4e327ad-1994-4b4d-a71c-9f32c2085c4a},  !- Holiday Schedule:Day Name
    {121c2cd4-9efc-419d-a1b5-edc709e1470b},  !- SummerDesignDay Schedule:Day Name
    {69f4f100-fb43-4749-b8cd-35e2799d86f1},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Lighting Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Lighting Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_Lighting Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    SmallOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {121c2cd4-9efc-419d-a1b5-edc709e1470b},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    {69f4f100-fb43-4749-b8cd-35e2799d86f1},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    {f4e327ad-1994-4b4d-a71c-9f32c2085c4a},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12


People,
    SmallOffice Building_People,  !- Name
    SmallOffice Building,         !- Zone or ZoneList or Space or SpaceList Name
    SmallOffice Building_People_Occ Schedule,  !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                             !- Number of People
    0.0791972352884191,           !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.3,                          !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    SmallOffice Building_People_Act Schedule;  !- Activity Level Schedule Name


Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.11,                         !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.21,                         !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    1,                            !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.53,                         !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.32,                         !- Value Until Time 7
    22:00,                        !- Time 8 {hh:mm}
    0.11,                         !- Value Until Time 8
    23:00,                        !- Time 9 {hh:mm}
    0.05,                         !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0;                            !- Value Until Time 10


Schedule:Week:Daily,
    SmallOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_People_Occ Schedule_Sunday,  !- Sunday Schedule:Day Name
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Monday Schedule:Day Name
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Tuesday Schedule:Day Name
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Wednesday Schedule:Day Name
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Thursday Schedule:Day Name
    {badee568-e5a9-4c4c-8e5d-249c4b60535e},  !- Friday Schedule:Day Name
    SmallOffice Building_People_Occ Schedule_Sunday,  !- Saturday Schedule:Day Name
    {25af9045-f5f6-44f3-98c1-2c381799321d},  !- Holiday Schedule:Day Name
    {467d23ee-cd55-4795-ba4b-5def8b550d4d},  !- SummerDesignDay Schedule:Day Name
    {2b742336-5af5-4d0e-9187-ec413530571c},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_People_Occ Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_People_Occ Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_People_Occ Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    SmallOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {467d23ee-cd55-4795-ba4b-5def8b550d4d},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    {2b742336-5af5-4d0e-9187-ec413530571c},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    {25af9045-f5f6-44f3-98c1-2c381799321d},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


ScheduleTypeLimits,
    Activity Level,               !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    activitylevel;                !- Unit Type


Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_Sunday,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Week:Daily,
    SmallOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Sunday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Monday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Tuesday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Wednesday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Thursday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Friday Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- Saturday Schedule:Day Name
    {16b9dd00-9325-4b14-85ed-05d1ab8b9c3a},  !- Holiday Schedule:Day Name
    {66ac6a5e-af23-4a56-bfb6-ee92a49ab4ad},  !- SummerDesignDay Schedule:Day Name
    {cb24afc9-86b8-4b5b-b24a-a62e9d7566e5},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_People_Act Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_People_Act Schedule,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    SmallOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {66ac6a5e-af23-4a56-bfb6-ee92a49ab4ad},  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Day:Interval,
    {cb24afc9-86b8-4b5b-b24a-a62e9d7566e5},  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Day:Interval,
    {16b9dd00-9325-4b14-85ed-05d1ab8b9c3a},  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


ElectricEquipment,
    SmallOffice Building_Electric Equipment,  !- Name
    SmallOffice Building,         !- Zone or ZoneList or Space or SpaceList Name
    SmallOffice Building_Electric Equipment Schedule,  !- Schedule Name
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level {W}
    6.500191550146,               !- Watts per Floor Area {W/m2}
    ,                             !- Watts per Person {W/person}
    0,                            !- Fraction Latent
    0.5,                          !- Fraction Radiant
    0,                            !- Fraction Lost
    Electric Equipment;           !- End-Use Subcategory


Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.1637910226;                 !- Value Until Time 1


Schedule:Day:Interval,
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.4094775565,                 !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4797526335,                 !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.959505267,                  !- Value Until Time 3
    13:00,                        !- Time 4 {hh:mm}
    0.90193495098,                !- Value Until Time 4
    17:00,                        !- Time 5 {hh:mm}
    0.959505267,                  !- Value Until Time 5
    18:00,                        !- Time 6 {hh:mm}
    0.4797526335,                 !- Value Until Time 6
    23:00,                        !- Time 7 {hh:mm}
    0.1919010534,                 !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.163791022;                  !- Value Until Time 8


Schedule:Week:Daily,
    SmallOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Electric Equipment Schedule_Sunday,  !- Sunday Schedule:Day Name
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Monday Schedule:Day Name
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Tuesday Schedule:Day Name
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Wednesday Schedule:Day Name
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Thursday Schedule:Day Name
    {1e495b39-ce5d-4d68-8a00-19ce15a1fb18},  !- Friday Schedule:Day Name
    SmallOffice Building_Electric Equipment Schedule_Sunday,  !- Saturday Schedule:Day Name
    {6090f864-eb49-4561-b316-32e923b2c8ec},  !- Holiday Schedule:Day Name
    {54e4dbbb-3688-41ff-972d-d9727d1ac512},  !- SummerDesignDay Schedule:Day Name
    {acae0911-bc1e-446d-b8b4-c0da1b6f61f3},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Electric Equipment Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Electric Equipment Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_Electric Equipment Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    SmallOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {54e4dbbb-3688-41ff-972d-d9727d1ac512},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    {acae0911-bc1e-446d-b8b4-c0da1b6f61f3},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    {6090f864-eb49-4561-b316-32e923b2c8ec},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.4094775565,                 !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4797526335,                 !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.959505267,                  !- Value Until Time 3
    13:00,                        !- Time 4 {hh:mm}
    0.90193495098,                !- Value Until Time 4
    17:00,                        !- Time 5 {hh:mm}
    0.959505267,                  !- Value Until Time 5
    18:00,                        !- Time 6 {hh:mm}
    0.4797526335,                 !- Value Until Time 6
    23:00,                        !- Time 7 {hh:mm}
    0.1919010534,                 !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.163791022;                  !- Value Until Time 8


ZoneInfiltration:DesignFlowRate,
    SmallOffice Building_Infiltration,  !- Name
    SmallOffice Building,         !- Zone or ZoneList or Space or SpaceList Name
    SmallOffice Building_Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorArea,            !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate {m3/s}
    ,                             !- Flow Rate per Floor Area {m3/s-m2}
    0.00056896056896,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                             !- Air Changes per Hour {1/hr}
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    ,                             !- Velocity Squared Term Coefficient
    Outdoor;                      !- Density Basis


BuildingSurface:Detailed,
    BIPV_office_1..Face0,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 4;                     !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_1..Face0_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_1..Face0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.32, 0, 3.96,                !- X,Y,Z Vertex 1 {m}
    0.32, 0, 0.286530612244898,   !- X,Y,Z Vertex 2 {m}
    31.68, 0, 0.286530612244898,  !- X,Y,Z Vertex 3 {m}
    31.68, 0, 3.96;               !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_1..Face1,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    32, 18, 0,                    !- X,Y,Z Vertex 3 {m}
    32, 18, 4;                    !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_1..Face1_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_1..Face1,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    32, 0.18, 3.96,               !- X,Y,Z Vertex 1 {m}
    32, 0.18, 0.286530612244898,  !- X,Y,Z Vertex 2 {m}
    32, 17.82, 0.286530612244898, !- X,Y,Z Vertex 3 {m}
    32, 17.82, 3.96;              !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_1..Face2,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 18, 4,                    !- X,Y,Z Vertex 1 {m}
    32, 18, 0,                    !- X,Y,Z Vertex 2 {m}
    0, 18, 0,                     !- X,Y,Z Vertex 3 {m}
    0, 18, 4;                     !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_1..Face2_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_1..Face2,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.68, 18, 3.96,              !- X,Y,Z Vertex 1 {m}
    31.68, 18, 0.286530612244898, !- X,Y,Z Vertex 2 {m}
    0.32, 18, 0.286530612244898,  !- X,Y,Z Vertex 3 {m}
    0.32, 18, 3.96;               !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_1..Face3,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 18, 4,                     !- X,Y,Z Vertex 1 {m}
    0, 18, 0,                     !- X,Y,Z Vertex 2 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    0, 0, 4;                      !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_1..Face3_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_1..Face3,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0, 17.82, 3.96,               !- X,Y,Z Vertex 1 {m}
    0, 17.82, 0.286530612244898,  !- X,Y,Z Vertex 2 {m}
    0, 0.18, 0.286530612244898,   !- X,Y,Z Vertex 3 {m}
    0, 0.18, 3.96;                !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_1..Face4,         !- Name
    Floor,                        !- Surface Type
    Generic Ground Slab,          !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Ground,                       !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 18, 0,                    !- X,Y,Z Vertex 1 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    0, 18, 0;                     !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_1..Face5,         !- Name
    Ceiling,                      !- Surface Type
    Generic Interior Ceiling,     !- Construction Name
    BIPV_office_1,                !- Zone Name
    BIPV_office_1_Space,          !- Space Name
    Surface,                      !- Outside Boundary Condition
    BIPV_office_2..Face4,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 18, 4,                     !- X,Y,Z Vertex 1 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    32, 18, 4;                    !- X,Y,Z Vertex 4 {m}


ZoneControl:Thermostat,
    BIPV_office_1 Thermostat,     !- Name
    BIPV_office_1,                !- Zone or ZoneList Name
    BIPV_office_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_1,  !- Control 1 Name
    ,                             !- Control 2 Object Type
    ,                             !- Control 2 Name
    ,                             !- Control 3 Object Type
    ,                             !- Control 3 Name
    ,                             !- Control 4 Object Type
    ,                             !- Control 4 Name
    0;                            !- Temperature Difference Between Cutout And Setpoint {deltaC}


Schedule:Compact,
    BIPV_office_1 Thermostat Schedule,  !- Name
    BIPV_office_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,                 !- Field 3
    4;                            !- Field 4


ScheduleTypeLimits,
    BIPV_office_1 Thermostat Schedule Type Limits,  !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    4,                            !- Upper Limit Value {BasedOnField A3}
    DISCRETE;                     !- Numeric Type


ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_1,  !- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,  !- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;  !- Cooling Setpoint Temperature Schedule Name


ScheduleTypeLimits,
    Temperature,                  !- Name
    -273.15,                      !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1


Schedule:Day:Interval,
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.56,                        !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    21.11,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.56;                        !- Value Until Time 3


Schedule:Week:Daily,
    SmallOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- Sunday Schedule:Day Name
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Monday Schedule:Day Name
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Tuesday Schedule:Day Name
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Wednesday Schedule:Day Name
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Thursday Schedule:Day Name
    {0bbde62b-160a-46ff-87f0-0b6cbdfc300a},  !- Friday Schedule:Day Name
    SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- Saturday Schedule:Day Name
    {fba14092-00e8-434f-add5-77b68a9adaff},  !- Holiday Schedule:Day Name
    {5832e565-f260-4ccb-902c-8ae9f5a86973},  !- SummerDesignDay Schedule:Day Name
    {3db53bec-8502-4e50-8986-7d680819bc3b},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Setpoint_HtgSetp Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_Setpoint_HtgSetp Schedule,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    SmallOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {5832e565-f260-4ccb-902c-8ae9f5a86973},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1


Schedule:Day:Interval,
    {3db53bec-8502-4e50-8986-7d680819bc3b},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21.11;                        !- Value Until Time 1


Schedule:Day:Interval,
    {fba14092-00e8-434f-add5-77b68a9adaff},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1


Schedule:Day:Interval,
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    29.44,                        !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    23.89,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    29.44;                        !- Value Until Time 3


Schedule:Week:Daily,
    SmallOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,  !- Name
    SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- Sunday Schedule:Day Name
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Monday Schedule:Day Name
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Tuesday Schedule:Day Name
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Wednesday Schedule:Day Name
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Thursday Schedule:Day Name
    {e9790e37-3b3b-42cf-82c1-18e6ddd9fb4b},  !- Friday Schedule:Day Name
    SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- Saturday Schedule:Day Name
    {e92dc219-477a-4ce9-b1d5-b005533b75f4},  !- Holiday Schedule:Day Name
    {7b09cd07-3853-41a2-beb7-1b5d5c29a2b4},  !- SummerDesignDay Schedule:Day Name
    {4eaebea0-3f8f-46e7-809d-2f8d126b914c},  !- WinterDesignDay Schedule:Day Name
    SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    SmallOffice Building_Setpoint_ClgSetp Schedule_Sunday;  !- CustomDay2 Schedule:Day Name


Schedule:Year,
    SmallOffice Building_Setpoint_ClgSetp Schedule,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    SmallOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1


Schedule:Day:Interval,
    {7b09cd07-3853-41a2-beb7-1b5d5c29a2b4},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    23.89;                        !- Value Until Time 1


Schedule:Day:Interval,
    {4eaebea0-3f8f-46e7-809d-2f8d126b914c},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1


Schedule:Day:Interval,
    {e92dc219-477a-4ce9-b1d5-b005533b75f4},  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1


ZoneHVAC:EquipmentConnections,
    BIPV_office_1,                !- Zone Name
    BIPV_office_1 Equipment List, !- Zone Conditioning Equipment List Name
    BIPV_office_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    BIPV_office_1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {5c56abfd-a1d9-44b6-a122-04c6804990c7};  !- Zone Air Node Name


NodeList,
    BIPV_office_1 Inlet Node List,  !- Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160};  !- Node Name 1


NodeList,
    BIPV_office_1 Exhaust Node List,  !- Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d};  !- Node Name 1


ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_1 Ideal Loads Air System,  !- Name
    ,                             !- Availability Schedule Name
    {79d59ed4-6251-415a-bdc2-d14e02c43160},  !- Zone Supply Air Node Name
    {3a2bc6ff-24c7-44bf-8eab-fae8a4d6d02d},  !- Zone Exhaust Air Node Name
    ,                             !- System Inlet Air Node Name
    50,                           !- Maximum Heating Supply Air Temperature {C}
    13,                           !- Minimum Cooling Supply Air Temperature {C}
    ,                             !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                             !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                !- Heating Limit
    ,                             !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                     !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,     !- Cooling Limit
    Autosize,                     !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                     !- Maximum Total Cooling Capacity {W}
    ,                             !- Heating Availability Schedule Name
    ,                             !- Cooling Availability Schedule Name
    None,                         !- Dehumidification Control Type
    ,                             !- Cooling Sensible Heat Ratio {dimensionless}
    ,                             !- Humidification Control Type
    SmallOffice Building_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                             !- Outdoor Air Inlet Node Name
    None,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,          !- Outdoor Air Economizer Type
    ,                             !- Heat Recovery Type
    0,                            !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                            !- Latent Heat Recovery Effectiveness {dimensionless}


DesignSpecification:OutdoorAir,
    SmallOffice Building_Ventilation,  !- Name
    Sum,                          !- Outdoor Air Method
    0.001562142210265,            !- Outdoor Air Flow per Person {m3/s-person}
    0.0003524792544,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                            !- Outdoor Air Flow per Zone {m3/s}
    0;                            !- Outdoor Air Flow Air Changes per Hour {1/hr}


ZoneHVAC:EquipmentList,
    BIPV_office_1 Equipment List, !- Name
    SequentialLoad,               !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type 1
    BIPV_office_1 Ideal Loads Air System,  !- Zone Equipment Name 1
    1,                            !- Zone Equipment Cooling Sequence 1
    1,                            !- Zone Equipment Heating or No-Load Sequence 1
    ,                             !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;                             !- Zone Equipment Sequential Heating Fraction Schedule Name 1


Sizing:Zone,
    BIPV_office_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,         !- Zone Cooling Design Supply Air Temperature Input Method
    14,                           !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,         !- Zone Heating Design Supply Air Temperature Input Method
    40,                           !- Zone Heating Design Supply Air Temperature {C}
    11.11,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                       !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                        !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    DesignDay,                    !- Cooling Design Air Flow Method
    0,                            !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                            !- Cooling Minimum Air Flow {m3/s}
    0,                            !- Cooling Minimum Air Flow Fraction
    DesignDay,                    !- Heating Design Air Flow Method
    0,                            !- Heating Design Air Flow Rate {m3/s}
    0.002032,                     !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                    !- Heating Maximum Air Flow {m3/s}
    0.3,                          !- Heating Maximum Air Flow Fraction
    ,                             !- Design Specification Zone Air Distribution Object Name
    No,                           !- Account for Dedicated Outdoor Air System
    ,                             !- Dedicated Outdoor Air System Control Strategy
    ,                             !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                             !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference,      !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                             !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,      !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                             !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                             !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                             !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;                   !- Type of Space Sum to Use


Zone,
    BIPV_office_2,                !- Name
    ,                             !- Direction of Relative North {deg}
    0,                            !- X Origin {m}
    0,                            !- Y Origin {m}
    0,                            !- Z Origin {m}
    ,                             !- Type
    1,                            !- Multiplier
    4,                            !- Ceiling Height {m}
    2304,                         !- Volume {m3}
    ,                             !- Floor Area {m2}
    ,                             !- Zone Inside Convection Algorithm
    ,                             !- Zone Outside Convection Algorithm
    Yes;                          !- Part of Total Floor Area


Space,
    BIPV_office_2_Space,          !- Name
    BIPV_office_2,                !- Zone Name
    ,                             !- Ceiling Height {m}
    2304,                         !- Volume {m3}
    ,                             !- Floor Area {m2}
    SmallOffice Building;         !- Space Type


BuildingSurface:Detailed,
    BIPV_office_2..Face0,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 8;                     !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_2..Face0_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_2..Face0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.32, 0, 7.96,                !- X,Y,Z Vertex 1 {m}
    0.32, 0, 4.2865306122449,     !- X,Y,Z Vertex 2 {m}
    31.68, 0, 4.2865306122449,    !- X,Y,Z Vertex 3 {m}
    31.68, 0, 7.96;               !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_2..Face1,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    32, 18, 4,                    !- X,Y,Z Vertex 3 {m}
    32, 18, 8;                    !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_2..Face1_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_2..Face1,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    32, 0.18, 7.96,               !- X,Y,Z Vertex 1 {m}
    32, 0.18, 4.2865306122449,    !- X,Y,Z Vertex 2 {m}
    32, 17.82, 4.2865306122449,   !- X,Y,Z Vertex 3 {m}
    32, 17.82, 7.96;              !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_2..Face2,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 18, 8,                    !- X,Y,Z Vertex 1 {m}
    32, 18, 4,                    !- X,Y,Z Vertex 2 {m}
    0, 18, 4,                     !- X,Y,Z Vertex 3 {m}
    0, 18, 8;                     !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_2..Face2_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_2..Face2,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.68, 18, 7.96,              !- X,Y,Z Vertex 1 {m}
    31.68, 18, 4.2865306122449,   !- X,Y,Z Vertex 2 {m}
    0.32, 18, 4.2865306122449,    !- X,Y,Z Vertex 3 {m}
    0.32, 18, 7.96;               !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_2..Face3,         !- Name
    Wall,                         !- Surface Type
    Generic Exterior Wall,        !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 18, 8,                     !- X,Y,Z Vertex 1 {m}
    0, 18, 4,                     !- X,Y,Z Vertex 2 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    0, 0, 8;                      !- X,Y,Z Vertex 4 {m}


FenestrationSurface:Detailed,
    BIPV_office_2..Face3_Glz0,    !- Name
    Window,                       !- Surface Type
    Generic Double Pane,          !- Construction Name
    BIPV_office_2..Face3,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0, 17.82, 7.96,               !- X,Y,Z Vertex 1 {m}
    0, 17.82, 4.2865306122449,    !- X,Y,Z Vertex 2 {m}
    0, 0.18, 4.2865306122449,     !- X,Y,Z Vertex 3 {m}
    0, 0.18, 7.96;                !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_2..Face4,         !- Name
    Floor,                        !- Surface Type
    Generic Interior Floor,       !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Surface,                      !- Outside Boundary Condition
    BIPV_office_1..Face5,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32, 18, 4,                    !- X,Y,Z Vertex 1 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    0, 18, 4;                     !- X,Y,Z Vertex 4 {m}


BuildingSurface:Detailed,
    BIPV_office_2..Face5,         !- Name
    Roof,                         !- Surface Type
    Generic Roof,                 !- Construction Name
    BIPV_office_2,                !- Zone Name
    BIPV_office_2_Space,          !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 18, 8,                     !- X,Y,Z Vertex 1 {m}
    0, 0, 8,                      !- X,Y,Z Vertex 2 {m}
    32, 0, 8,                     !- X,Y,Z Vertex 3 {m}
    32, 18, 8;                    !- X,Y,Z Vertex 4 {m}


ZoneControl:Thermostat,
    BIPV_office_2 Thermostat,     !- Name
    BIPV_office_2,                !- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2,  !- Control 1 Name
    ,                             !- Control 2 Object Type
    ,                             !- Control 2 Name
    ,                             !- Control 3 Object Type
    ,                             !- Control 3 Name
    ,                             !- Control 4 Object Type
    ,                             !- Control 4 Name
    0;                            !- Temperature Difference Between Cutout And Setpoint {deltaC}


Schedule:Compact,
    BIPV_office_2 Thermostat Schedule,  !- Name
    BIPV_office_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,                 !- Field 3
    4;                            !- Field 4


ScheduleTypeLimits,
    BIPV_office_2 Thermostat Schedule Type Limits,  !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    4,                            !- Upper Limit Value {BasedOnField A3}
    DISCRETE;                     !- Numeric Type


ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2,  !- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,  !- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;  !- Cooling Setpoint Temperature Schedule Name


ZoneHVAC:EquipmentConnections,
    BIPV_office_2,                !- Zone Name
    BIPV_office_2 Equipment List, !- Zone Conditioning Equipment List Name
    BIPV_office_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    BIPV_office_2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6};  !- Zone Air Node Name


NodeList,
    BIPV_office_2 Inlet Node List,  !- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e};  !- Node Name 1


NodeList,
    BIPV_office_2 Exhaust Node List,  !- Name
    {35eff730-d165-4fb6-831e-40e846b75975};  !- Node Name 1


ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2 Ideal Loads Air System,  !- Name
    ,                             !- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e},  !- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975},  !- Zone Exhaust Air Node Name
    ,                             !- System Inlet Air Node Name
    50,                           !- Maximum Heating Supply Air Temperature {C}
    13,                           !- Minimum Cooling Supply Air Temperature {C}
    ,                             !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                             !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                !- Heating Limit
    ,                             !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                     !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,     !- Cooling Limit
    Autosize,                     !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                     !- Maximum Total Cooling Capacity {W}
    ,                             !- Heating Availability Schedule Name
    ,                             !- Cooling Availability Schedule Name
    None,                         !- Dehumidification Control Type
    ,                             !- Cooling Sensible Heat Ratio {dimensionless}
    ,                             !- Humidification Control Type
    SmallOffice Building_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                             !- Outdoor Air Inlet Node Name
    None,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,          !- Outdoor Air Economizer Type
    ,                             !- Heat Recovery Type
    0,                            !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                            !- Latent Heat Recovery Effectiveness {dimensionless}


ZoneHVAC:EquipmentList,
    BIPV_office_2 Equipment List, !- Name
    SequentialLoad,               !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type 1
    BIPV_office_2 Ideal Loads Air System,  !- Zone Equipment Name 1
    1,                            !- Zone Equipment Cooling Sequence 1
    1,                            !- Zone Equipment Heating or No-Load Sequence 1
    ,                             !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;                             !- Zone Equipment Sequential Heating Fraction Schedule Name 1


Sizing:Zone,
    BIPV_office_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,         !- Zone Cooling Design Supply Air Temperature Input Method
    14,                           !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,         !- Zone Heating Design Supply Air Temperature Input Method
    40,                           !- Zone Heating Design Supply Air Temperature {C}
    11.11,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                       !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                        !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    DesignDay,                    !- Cooling Design Air Flow Method
    0,                            !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                            !- Cooling Minimum Air Flow {m3/s}
    0,                            !- Cooling Minimum Air Flow Fraction
    DesignDay,                    !- Heating Design Air Flow Method
    0,                            !- Heating Design Air Flow Rate {m3/s}
    0.002032,                     !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                    !- Heating Maximum Air Flow {m3/s}
    0.3,                          !- Heating Maximum Air Flow Fraction
    ,                             !- Design Specification Zone Air Distribution Object Name
    No,                           !- Account for Dedicated Outdoor Air System
    ,                             !- Dedicated Outdoor Air System Control Strategy
    ,                             !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                             !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference,      !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                             !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,      !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                             !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                             !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                             !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;                   !- Type of Space Sum to Use


SimulationControl,
    Yes,                          !- Do Zone Sizing Calculation
    Yes,                          !- Do System Sizing Calculation
    Yes,                          !- Do Plant Sizing Calculation
    No,                           !- Run Simulation for Sizing Periods
    Yes,                          !- Run Simulation for Weather File Run Periods
    ,                             !- Do HVAC Sizing Simulation for Sizing Periods
    ;                             !- Maximum Number of HVAC Sizing Simulation Passes


RunPeriod,
    Run Period 1,                 !- Name
    1,                            !- Begin Month
    1,                            !- Begin Day of Month
    2006,                         !- Begin Year
    12,                           !- End Month
    31,                           !- End Day of Month
    2006,                         !- End Year
    Sunday,                       !- Day of Week for Start Day
    No,                           !- Use Weather File Holidays and Special Days
    No,                           !- Use Weather File Daylight Saving Period
    No,                           !- Apply Weekend Holiday Rule
    Yes,                          !- Use Weather File Rain Indicators
    Yes;                          !- Use Weather File Snow Indicators


ShadowCalculation,
    PolygonClipping,              !- Shading Calculation Method
    Periodic,                     !- Shading Calculation Update Frequency Method
    30,                           !- Shading Calculation Update Frequency
    15000,                        !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,            !- Polygon Clipping Algorithm
    512,                          !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,     !- Sky Diffuse Modeling Algorithm
    No,                           !- Output External Shading Calculation Results
    No,                           !- Disable Self-Shading Within Shading Zone Groups
    No;                           !- Disable Self-Shading From Shading Zone Groups to Other Zones


Sizing:Parameters,
    1.25,                         !- Heating Sizing Factor
    1.15;                         !- Cooling Sizing Factor


GlobalGeometryRules,
    UpperLeftCorner,              !- Starting Vertex Position
    Counterclockwise,             !- Vertex Entry Direction
    Relative,                     !- Coordinate System
    Relative,                     !- Daylighting Reference Point Coordinate System
    Relative;                     !- Rectangular Surface Coordinate System


Material,
    Generic 25mm Insulation,      !- Name
    MediumRough,                  !- Roughness
    0.025,                        !- Thickness {m}
    0.03,                         !- Conductivity {W/m-K}
    43,                           !- Density {kg/m3}
    1210,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance


Material,
    Generic 25mm Wood,            !- Name
    MediumSmooth,                 !- Roughness
    0.0254,                       !- Thickness {m}
    0.15,                         !- Conductivity {W/m-K}
    608,                          !- Density {kg/m3}
    1630,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance


Material,
    Generic 50mm Insulation,      !- Name
    MediumRough,                  !- Roughness
    0.05,                         !- Thickness {m}
    0.03,                         !- Conductivity {W/m-K}
    43,                           !- Density {kg/m3}
    1210,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance


Material,
    Generic Acoustic Tile,        !- Name
    MediumSmooth,                 !- Roughness
    0.02,                         !- Thickness {m}
    0.06,                         !- Conductivity {W/m-K}
    368,                          !- Density {kg/m3}
    590,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.2,                          !- Solar Absorptance
    0.2;                          !- Visible Absorptance


Material,
    Generic Brick,                !- Name
    MediumRough,                  !- Roughness
    0.1,                          !- Thickness {m}
    0.9,                          !- Conductivity {W/m-K}
    1920,                         !- Density {kg/m3}
    790,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance


Material,
    Generic Ceiling Air Gap,      !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thickness {m}
    0.556,                        !- Conductivity {W/m-K}
    1.28,                         !- Density {kg/m3}
    1000,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance


Material,
    Generic Gypsum Board,         !- Name
    MediumSmooth,                 !- Roughness
    0.0127,                       !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    1090,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance


Material,
    Generic HW Concrete,          !- Name
    MediumRough,                  !- Roughness
    0.2,                          !- Thickness {m}
    1.95,                         !- Conductivity {W/m-K}
    2240,                         !- Density {kg/m3}
    900,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.8,                          !- Solar Absorptance
    0.8;                          !- Visible Absorptance


Material,
    Generic LW Concrete,          !- Name
    MediumRough,                  !- Roughness
    0.1,                          !- Thickness {m}
    0.53,                         !- Conductivity {W/m-K}
    1280,                         !- Density {kg/m3}
    840,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.8,                          !- Solar Absorptance
    0.8;                          !- Visible Absorptance


Material,
    Generic Painted Metal,        !- Name
    Smooth,                       !- Roughness
    0.0015,                       !- Thickness {m}
    45,                           !- Conductivity {W/m-K}
    7690,                         !- Density {kg/m3}
    410,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance


Material,
    Generic Roof Membrane,        !- Name
    MediumRough,                  !- Roughness
    0.01,                         !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    1120,                         !- Density {kg/m3}
    1460,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance


Material,
    Generic Wall Air Gap,         !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thickness {m}
    0.667,                        !- Conductivity {W/m-K}
    1.28,                         !- Density {kg/m3}
    1000,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance


Material,
    {3b0f7820-36b5-45c6-9171-548e8bc77cdc},  !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thickness {m}
    0.1,                          !- Conductivity {W/m-K}
    0.1,                          !- Density {kg/m3}
    1400,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance


WindowMaterial:Gas,
    Generic Window Air Gap,       !- Name
    Air,                          !- Gas Type
    0.0127;                       !- Thickness {m}


WindowMaterial:Glazing,
    Generic Clear Glass,          !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.006,                        !- Thickness {m}
    0.77,                         !- Solar Transmittance at Normal Incidence
    0.07,                         !- Front Side Solar Reflectance at Normal Incidence
    0.07,                         !- Back Side Solar Reflectance at Normal Incidence
    0.88,                         !- Visible Transmittance at Normal Incidence
    0.08,                         !- Front Side Visible Reflectance at Normal Incidence
    0.08,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.84,                         !- Front Side Infrared Hemispherical Emissivity
    0.84,                         !- Back Side Infrared Hemispherical Emissivity
    1,                            !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing


WindowMaterial:Glazing,
    Generic Low-e Glass,          !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.006,                        !- Thickness {m}
    0.45,                         !- Solar Transmittance at Normal Incidence
    0.36,                         !- Front Side Solar Reflectance at Normal Incidence
    0.36,                         !- Back Side Solar Reflectance at Normal Incidence
    0.71,                         !- Visible Transmittance at Normal Incidence
    0.21,                         !- Front Side Visible Reflectance at Normal Incidence
    0.21,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.84,                         !- Front Side Infrared Hemispherical Emissivity
    0.047,                        !- Back Side Infrared Hemispherical Emissivity
    1,                            !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing


Construction,
    Generic Double Pane,          !- Name
    Generic Low-e Glass,          !- Layer 1
    Generic Window Air Gap,       !- Layer 2
    Generic Clear Glass;          !- Layer 3


Construction,
    Generic Exposed Floor,        !- Name
    Generic Painted Metal,        !- Layer 1
    Generic Ceiling Air Gap,      !- Layer 2
    Generic 50mm Insulation,      !- Layer 3
    Generic LW Concrete;          !- Layer 4


Construction,
    Generic Exterior Door,        !- Name
    Generic Painted Metal,        !- Layer 1
    Generic 25mm Insulation,      !- Layer 2
    Generic Painted Metal;        !- Layer 3


Construction,
    Generic Exterior Wall,        !- Name
    Generic Brick,                !- Layer 1
    Generic LW Concrete,          !- Layer 2
    Generic 50mm Insulation,      !- Layer 3
    Generic Wall Air Gap,         !- Layer 4
    Generic Gypsum Board;         !- Layer 5


Construction,
    Generic Ground Slab,          !- Name
    Generic 50mm Insulation,      !- Layer 1
    Generic HW Concrete;          !- Layer 2


Construction,
    Generic Interior Ceiling,     !- Name
    Generic LW Concrete,          !- Layer 1
    Generic Ceiling Air Gap,      !- Layer 2
    Generic Acoustic Tile;        !- Layer 3


Construction,
    Generic Interior Door,        !- Name
    Generic 25mm Wood;            !- Layer 1


Construction,
    Generic Interior Floor,       !- Name
    Generic Acoustic Tile,        !- Layer 1
    Generic Ceiling Air Gap,      !- Layer 2
    Generic LW Concrete;          !- Layer 3


Construction,
    Generic Interior Wall,        !- Name
    Generic Gypsum Board,         !- Layer 1
    Generic Wall Air Gap,         !- Layer 2
    Generic Gypsum Board;         !- Layer 3


Construction,
    Generic Roof,                 !- Name
    Generic Roof Membrane,        !- Layer 1
    Generic 50mm Insulation,      !- Layer 2
    Generic LW Concrete,          !- Layer 3
    Generic Ceiling Air Gap,      !- Layer 4
    Generic Acoustic Tile;        !- Layer 5


Construction,
    Generic Shade,                !- Name
    {3b0f7820-36b5-45c6-9171-548e8bc77cdc};  !- Layer 1


Construction,
    Generic Single Pane,          !- Name
    Generic Clear Glass;          !- Layer 1


Construction,
    Generic Underground Roof,     !- Name
    Generic 50mm Insulation,      !- Layer 1
    Generic HW Concrete,          !- Layer 2
    Generic Ceiling Air Gap,      !- Layer 3
    Generic Acoustic Tile;        !- Layer 4


Construction,
    Generic Underground Wall,     !- Name
    Generic 50mm Insulation,      !- Layer 1
    Generic HW Concrete,          !- Layer 2
    Generic Wall Air Gap,         !- Layer 3
    Generic Gypsum Board;         !- Layer 4


Construction:AirBoundary,
    Generic Air Boundary,         !- Name
    None,                         !- Air Exchange Method
    0,                            !- Simple Mixing Air Changes per Hour {1/hr}
    ;                             !- Simple Mixing Schedule Name


Schedule:Constant,
    Always On Discrete,           !- Name
    OnOff,                        !- Schedule Type Limits Name
    1;                            !- Hourly Value


Schedule:Constant,
    Always Off Discrete,          !- Name
    {4aa39fb0-1ef5-4243-b954-685d8e042540},  !- Schedule Type Limits Name
    0;                            !- Hourly Value


Schedule:Constant,
    Always On Continuous,         !- Name
    Fractional,                   !- Schedule Type Limits Name
    1;                            !- Hourly Value


ScheduleTypeLimits,
    OnOff,                        !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Discrete,                     !- Numeric Type
    availability;                 !- Unit Type


ScheduleTypeLimits,
    Temperature 1,                !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type


ScheduleTypeLimits,
    {1e7668a4-097b-4a92-b326-7439300c6d0d},  !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    dimensionless;                !- Unit Type


ScheduleTypeLimits,
    {4aa39fb0-1ef5-4243-b954-685d8e042540},  !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Discrete,                     !- Numeric Type
    availability;                 !- Unit Type


Schedule:Day:Interval,
    Always On_Day Schedule,       !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 1,               !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 2,               !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.05;                         !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 3,               !- Name
    Temperature 1,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    60;                           !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 4,               !- Name
    Temperature 1,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    22;                           !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 5,               !- Name
    Temperature 1,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    60;                           !- Value Until Time 1


Schedule:Day:Interval,
    Schedule Day 6,               !- Name
    Temperature 1,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    22;                           !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.4094775565,                 !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4797526335,                 !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.959505267,                  !- Value Until Time 3
    13:00,                        !- Time 4 {hh:mm}
    0.90193495098,                !- Value Until Time 4
    17:00,                        !- Time 5 {hh:mm}
    0.959505267,                  !- Value Until Time 5
    18:00,                        !- Time 6 {hh:mm}
    0.4797526335,                 !- Value Until Time 6
    23:00,                        !- Time 7 {hh:mm}
    0.1919010534,                 !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.163791022;                  !- Value Until Time 8


Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.4094775565,                 !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4797526335,                 !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.959505267,                  !- Value Until Time 3
    13:00,                        !- Time 4 {hh:mm}
    0.90193495098,                !- Value Until Time 4
    17:00,                        !- Time 5 {hh:mm}
    0.959505267,                  !- Value Until Time 5
    18:00,                        !- Time 6 {hh:mm}
    0.4797526335,                 !- Value Until Time 6
    23:00,                        !- Time 7 {hh:mm}
    0.1919010534,                 !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.163791022;                  !- Value Until Time 8


Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Electric Equipment Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Saturday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Infiltration Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12


Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.18,                         !- Value Until Time 1
    06:00,                        !- Time 2 {hh:mm}
    0.23,                         !- Value Until Time 2
    07:00,                        !- Time 3 {hh:mm}
    0.178641345,                  !- Value Until Time 3
    08:00,                        !- Time 4 {hh:mm}
    0.32621463,                   !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.69903135,                   !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    0.6213612,                    !- Value Until Time 6
    17:00,                        !- Time 7 {hh:mm}
    0.69903135,                   !- Value Until Time 7
    18:00,                        !- Time 8 {hh:mm}
    0.473787915,                  !- Value Until Time 8
    20:00,                        !- Time 9 {hh:mm}
    0.32621463,                   !- Value Until Time 9
    22:00,                        !- Time 10 {hh:mm}
    0.24854448,                   !- Value Until Time 10
    23:00,                        !- Time 11 {hh:mm}
    0.178641345,                  !- Value Until Time 11
    24:00,                        !- Time 12 {hh:mm}
    0.18;                         !- Value Until Time 12


Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Lighting Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_Hol,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_SmrDsn,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Act Schedule_WntrDsn,  !- Name
    Activity Level,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_Hol,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_Monday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.11,                         !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.21,                         !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    1,                            !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.53,                         !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.32,                         !- Value Until Time 7
    22:00,                        !- Time 8 {hh:mm}
    0.11,                         !- Value Until Time 8
    23:00,                        !- Time 9 {hh:mm}
    0.05,                         !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0;                            !- Value Until Time 10


Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_SmrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_People_Occ Schedule_WntrDsn,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Hol,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Monday,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14


Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_SmrDsn,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14


Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_Sunday,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Service Hot Water Schedule_WntrDsn,  !- Name
    ,                             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_Hol,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_Monday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    29.44,                        !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    23.89,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    29.44;                        !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_SmrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    23.89;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_ClgSetp Schedule_WntrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    29.44;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_Hol,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_Monday,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.56,                        !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    21.11,                        !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.56;                        !- Value Until Time 3


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_SmrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.56;                        !- Value Until Time 1


Schedule:Day:Interval,
    SmallOffice Building_Setpoint_HtgSetp Schedule_WntrDsn,  !- Name
    Temperature,                  !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21.11;                        !- Value Until Time 1


Schedule:Day:Interval,
    {174fe66a-11ad-4f1c-a9c0-89dda8899e62},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1


Schedule:Day:Interval,
    {18727eae-bd98-42de-ab7c-5e5205bcc4ea},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    {44312c4c-33e7-4ea1-a672-f2b54281812c},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    19:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3


Schedule:Day:Interval,
    {5121a713-20a7-49f5-806d-3e5b23a54903},  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    07:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.27,                         !- Value Until Time 2
    09:00,                        !- Time 3 {hh:mm}
    0.55,                         !- Value Until Time 3
    11:00,                        !- Time 4 {hh:mm}
    0.64,                         !- Value Until Time 4
    12:00,                        !- Time 5 {hh:mm}
    0.82,                         !- Value Until Time 5
    13:00,                        !- Time 6 {hh:mm}
    1,                            !- Value Until Time 6
    14:00,                        !- Time 7 {hh:mm}
    0.91,                         !- Value Until Time 7
    16:00,                        !- Time 8 {hh:mm}
    0.55,                         !- Value Until Time 8
    17:00,                        !- Time 9 {hh:mm}
    0.73,                         !- Value Until Time 9
    19:00,                        !- Time 10 {hh:mm}
    0.37,                         !- Value Until Time 10
    20:00,                        !- Time 11 {hh:mm}
    0.18,                         !- Value Until Time 11
    21:00,                        !- Time 12 {hh:mm}
    0.27,                         !- Value Until Time 12
    22:00,                        !- Time 13 {hh:mm}
    0.09,                         !- Value Until Time 13
    24:00,                        !- Time 14 {hh:mm}
    0;                            !- Value Until Time 14


Schedule:Day:Interval,
    {5370f632-8955-48dc-8243-0ff2ab689d21},  !- Name
    Fractional,                   !- Schedule Type Limits Name
