    60.0C Hot Water,               !-- Target Temperature Schedule Name
    ,                              !-- Hot Water Supply Temperature Schedule Name
    ,                              !-- Cold Water Supply Temperature Schedule Name
    ,                              !-- Zone Name
    0 Hot Water Sensible Fraction,   !-- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_S Thermostat,      !-- Name
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_S,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_S,                 !-- Zone Name
    BIPV_office_2_S Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_S Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_S Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_S;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_S Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S;

!-- Node Name 1

NodeList,
    BIPV_office_2_S Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_S Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_S,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_S,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_S Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_S Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_S,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_E Thermostat,      !-- Name
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_E,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_E,                 !-- Zone Name
    BIPV_office_2_E Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_E Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_E Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_E;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_E Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E;

!-- Node Name 1

NodeList,
    BIPV_office_2_E Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_E Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_E,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_E,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_E Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_E Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_E,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_N Thermostat,      !-- Name
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_N,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_N,                 !-- Zone Name
    BIPV_office_2_N Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_N Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_N Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_N;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_N Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N;

!-- Node Name 1

NodeList,
    BIPV_office_2_N Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_N Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_N,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_N,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_N Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_N Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_N,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!-- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
    BIPV_office_2_W Thermostat,      !-- Name
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    BIPV_office_2 Thermostat Schedule,   !-- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !-- Control 1 Object Type
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Control 1 Name
    ,                              !-- Control 2 Object Type
    ,                              !-- Control 2 Name
    ,                              !-- Control 3 Object Type
    ,                              !-- Control 3 Name
    ,                              !-- Control 4 Object Type
    ,                              !-- Control 4 Name
    0;

!-- Numeric Type

ThermostatSetpoint:DualSetpoint,
    SmallOffice Building_Setpoint..BIPV_office_2_W,   !-- Name
    SmallOffice Building_Setpoint_HtgSetp Schedule,   !-- Heating Setpoint Temperature Schedule Name
    SmallOffice Building_Setpoint_ClgSetp Schedule;

!-- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    BIPV_office_2_W,                 !-- Zone Name
    BIPV_office_2_W Equipment List,  !-- Zone Conditioning Equipment List Name
    BIPV_office_2_W Inlet Node List,   !-- Zone Air Inlet Node or NodeList Name
    BIPV_office_2_W Exhaust Node List,   !-- Zone Air Exhaust Node or NodeList Name
    {885c2c67-41a3-4ce7-a7b5-5723125e39d6}_W;

!-- Zone Air Node Name

NodeList,
    BIPV_office_2_W Inlet Node List,   !-- Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W;

!-- Node Name 1

NodeList,
    BIPV_office_2_W Exhaust Node List,   !-- Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W;

!-- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
    BIPV_office_2_W Ideal Loads Air System,   !-- Name
    ,                              !-- Availability Schedule Name
    {497e9ff1-22ee-40a3-b953-6dc34dedc13e}_W,   !-- Zone Supply Air Node Name
    {35eff730-d165-4fb6-831e-40e846b75975}_W,   !-- Zone Exhaust Air Node Name
    ,                              !-- System Inlet Air Node Name
    50,                            !-- Maximum Heating Supply Air Temperature {C}
    13,                            !-- Minimum Cooling Supply Air Temperature {C}
    ,                              !-- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                              !-- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,                 !-- Heating Limit
    ,                              !-- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,      !-- Cooling Limit
    Autosize,                      !-- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                      !-- Maximum Total Cooling Capacity {W}
    ,                              !-- Heating Availability Schedule Name
    ,                              !-- Cooling Availability Schedule Name
    None,                          !-- Dehumidification Control Type
    ,                              !-- Cooling Sensible Heat Ratio {dimensionless}
    ,                              !-- Humidification Control Type
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Outdoor Air Inlet Node Name
    None,                          !-- Demand Controlled Ventilation Type
    DifferentialDryBulb,           !-- Outdoor Air Economizer Type
    ,                              !-- Heat Recovery Type
    0,                             !-- Sensible Heat Recovery Effectiveness {dimensionless}
    0;

!-- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    BIPV_office_2_W Equipment List,  !-- Name
    SequentialLoad,                !-- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !-- Zone Equipment Object Type 1
    BIPV_office_2_W Ideal Loads Air System,   !-- Zone Equipment Name 1
    1,                             !-- Zone Equipment Cooling Sequence 1
    1,                             !-- Zone Equipment Heating or No-Load Sequence 1
    ,                              !-- Zone Equipment Sequential Cooling Fraction Schedule Name 1
    ;

!-- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
    BIPV_office_2_W,                 !-- Zone or ZoneList Name
    SupplyAirTemperature,          !-- Zone Cooling Design Supply Air Temperature Input Method
    14,                            !-- Zone Cooling Design Supply Air Temperature {C}
    11.11,                         !-- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,          !-- Zone Heating Design Supply Air Temperature Input Method
    40,                            !-- Zone Heating Design Supply Air Temperature {C}
    11.11,                         !-- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                        !-- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                         !-- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SmallOffice Building_Ventilation,   !-- Design Specification Outdoor Air Object Name
    ,                              !-- Zone Heating Sizing Factor
    ,                              !-- Zone Cooling Sizing Factor
    DesignDay,                     !-- Cooling Design Air Flow Method
    0,                             !-- Cooling Design Air Flow Rate {m3/s}
    0.000762,                      !-- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                             !-- Cooling Minimum Air Flow {m3/s}
    0,                             !-- Cooling Minimum Air Flow Fraction
    DesignDay,                     !-- Heating Design Air Flow Method
    0,                             !-- Heating Design Air Flow Rate {m3/s}
    0.002032,                      !-- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                     !-- Heating Maximum Air Flow {m3/s}
    0.3,                           !-- Heating Maximum Air Flow Fraction
    ,                              !-- Design Specification Zone Air Distribution Object Name
    No,                            !-- Account for Dedicated Outdoor Air System
    ,                              !-- Dedicated Outdoor Air System Control Strategy
    ,                              !-- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                              !-- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !-- Zone Load Sizing Method
    HumidityRatioDifference,       !-- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,       !-- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                              !-- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                         !-- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                              !-- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                              !-- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;

!=========================================================================
! BIPV East-facing Configuration (Copied from case3_v2_east.idf)
!=========================================================================

                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Generator Produced DC Electricity Rate,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Generator PV Array Efficiency,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Generator PV Cell Temperature,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Facility Total Produced Electricity Rate,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Facility Net Purchased Electricity Rate,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    BIPV_Tilt_Angle,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    BIPV_Incident_Solar,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    BIPV_Power_Generation,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    BIPV_Efficiency,    !- Variable Name
    Timestep;                             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 6.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 6.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 6.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 6.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 7.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 7.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 7.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 7.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 8.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 8.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 8.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 5.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 5.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 5.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 5.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 5.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 6.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 6.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 6.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 6.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 6.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 4.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 4.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 4.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 4.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 4.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 4.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 4.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 5.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 5.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 5.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 2.68692299598372,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 2.74707650561879,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 2.84529946162075,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 2.97860740917470,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 3.14294985375128,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 3.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 3.54397314223244,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 3.76846909644409,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 4.00000000000000,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 4.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 4.00000000000000;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 1.35358966265039,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 2.66666666666667,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 2.66666666666667;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 0.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 2.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 2.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 4.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 4.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 6.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 6.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 8.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 8.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 10.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 10.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 12.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 12.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 14.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 14.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 16.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 16.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    32.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 0.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 2.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 2.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 4.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 4.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 6.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 6.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 8.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 8.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 10.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 10.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 12.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 12.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 14.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 14.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 16.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.23153090355591, 16.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    32.23153090355591, 18.00000000000000, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 0.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 2.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 2.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 4.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 4.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 6.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 6.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 8.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 8.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 10.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 10.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 12.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 12.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 14.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 14.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 16.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.45602685776756, 16.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    32.45602685776756, 18.00000000000000, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 0.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 2.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 2.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 4.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 4.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 6.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 6.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 8.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 8.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 10.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 10.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 12.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 12.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 14.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 14.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 16.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.66666666666666, 16.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    32.66666666666666, 18.00000000000000, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 0.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 2.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 2.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 4.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 4.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 6.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 6.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 8.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 8.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 10.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 10.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 12.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 12.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 14.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 14.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 16.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    32.85705014624872, 16.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    32.85705014624872, 18.00000000000000, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 0.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 2.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 2.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 4.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 4.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 6.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 6.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 8.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 8.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 10.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 10.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 12.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 12.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 14.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 14.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 16.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.02139259082530, 16.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    33.02139259082530, 18.00000000000000, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 0.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 2.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 2.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 4.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 4.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 6.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 6.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 8.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 8.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 10.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 10.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 12.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 12.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 14.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 14.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 16.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.15470053837925, 16.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    33.15470053837925, 18.00000000000000, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 0.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 2.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 2.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 4.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 4.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 6.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 6.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 8.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 8.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 10.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 10.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 12.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 12.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 14.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 14.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 16.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.25292349438121, 16.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    33.25292349438121, 18.00000000000000, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 0.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 2.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 2.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 4.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 4.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 6.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 6.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 8.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 8.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 10.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 10.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 12.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 12.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 14.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 14.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 16.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.31307700401628, 16.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    33.31307700401628, 18.00000000000000, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 0.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 0.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 2.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 2.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 2.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 2.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 4.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 4.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 4.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 4.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 6.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 6.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 6.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 6.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 8.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 8.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 8.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 8.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 10.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 10.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 10.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 10.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 12.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 12.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 12.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 12.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 14.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 14.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 14.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 14.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 16.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 16.00000000000000, 1.33333333333333;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 16.00000000000000, 1.33333333333333,                     !- X,Y,Z Vertex 1 {m}
    33.33333333333334, 16.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    33.33333333333334, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32.00000000000000, 18.00000000000000, 1.33333333333333;                        !- Series Modules

Generator:Photovoltaic,
    PV_1_00_01,                   !- Name
    Shade_1_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_02,                   !- Name
    Shade_1_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_03,                   !- Name
    Shade_1_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_04,                   !- Name
    Shade_1_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_05,                   !- Name
    Shade_1_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_06,                   !- Name
    Shade_1_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_07,                   !- Name
    Shade_1_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_08,                   !- Name
    Shade_1_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_09,                   !- Name
    Shade_1_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_01,                   !- Name
    Shade_1_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_02,                   !- Name
    Shade_1_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_03,                   !- Name
    Shade_1_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_04,                   !- Name
    Shade_1_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_05,                   !- Name
    Shade_1_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_06,                   !- Name
    Shade_1_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_07,                   !- Name
    Shade_1_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_08,                   !- Name
    Shade_1_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_09,                   !- Name
    Shade_1_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_01,                   !- Name
    Shade_1_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_02,                   !- Name
    Shade_1_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_03,                   !- Name
    Shade_1_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_04,                   !- Name
    Shade_1_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_05,                   !- Name
    Shade_1_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_06,                   !- Name
    Shade_1_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_07,                   !- Name
    Shade_1_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_08,                   !- Name
    Shade_1_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_09,                   !- Name
    Shade_1_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_01,                   !- Name
    Shade_1_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_02,                   !- Name
    Shade_1_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_03,                   !- Name
    Shade_1_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_04,                   !- Name
    Shade_1_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_05,                   !- Name
    Shade_1_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_06,                   !- Name
    Shade_1_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_07,                   !- Name
    Shade_1_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_08,                   !- Name
    Shade_1_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_09,                   !- Name
    Shade_1_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_01,                   !- Name
    Shade_1_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_02,                   !- Name
    Shade_1_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_03,                   !- Name
    Shade_1_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_04,                   !- Name
    Shade_1_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_05,                   !- Name
    Shade_1_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_06,                   !- Name
    Shade_1_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_07,                   !- Name
    Shade_1_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_08,                   !- Name
    Shade_1_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_09,                   !- Name
    Shade_1_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_01,                   !- Name
    Shade_1_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_02,                   !- Name
    Shade_1_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_03,                   !- Name
    Shade_1_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_04,                   !- Name
    Shade_1_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_05,                   !- Name
    Shade_1_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_06,                   !- Name
    Shade_1_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_07,                   !- Name
    Shade_1_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_08,                   !- Name
    Shade_1_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_09,                   !- Name
    Shade_1_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_01,                   !- Name
    Shade_1_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_02,                   !- Name
    Shade_1_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_03,                   !- Name
    Shade_1_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_04,                   !- Name
    Shade_1_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_05,                   !- Name
    Shade_1_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_06,                   !- Name
    Shade_1_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_07,                   !- Name
    Shade_1_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_08,                   !- Name
    Shade_1_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_09,                   !- Name
    Shade_1_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_01,                   !- Name
    Shade_1_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_02,                   !- Name
    Shade_1_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_03,                   !- Name
    Shade_1_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_04,                   !- Name
    Shade_1_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_05,                   !- Name
    Shade_1_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_06,                   !- Name
    Shade_1_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_07,                   !- Name
    Shade_1_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_08,                   !- Name
    Shade_1_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_09,                   !- Name
    Shade_1_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_01,                   !- Name
    Shade_1_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_02,                   !- Name
    Shade_1_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_03,                   !- Name
    Shade_1_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_04,                   !- Name
    Shade_1_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_05,                   !- Name
    Shade_1_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_06,                   !- Name
    Shade_1_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_07,                   !- Name
    Shade_1_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_08,                   !- Name
    Shade_1_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_09,                   !- Name
    Shade_1_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_01,                   !- Name
    Shade_1_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_02,                   !- Name
    Shade_1_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_03,                   !- Name
    Shade_1_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_04,                   !- Name
    Shade_1_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_05,                   !- Name
    Shade_1_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_06,                   !- Name
    Shade_1_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_07,                   !- Name
    Shade_1_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_08,                   !- Name
    Shade_1_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_09,                   !- Name
    Shade_1_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_01,                   !- Name
    Shade_2_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_02,                   !- Name
    Shade_2_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_03,                   !- Name
    Shade_2_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_04,                   !- Name
    Shade_2_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_05,                   !- Name
    Shade_2_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_06,                   !- Name
    Shade_2_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_07,                   !- Name
    Shade_2_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_08,                   !- Name
    Shade_2_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_09,                   !- Name
    Shade_2_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_01,                   !- Name
    Shade_2_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_02,                   !- Name
    Shade_2_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_03,                   !- Name
    Shade_2_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_04,                   !- Name
    Shade_2_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_05,                   !- Name
    Shade_2_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_06,                   !- Name
    Shade_2_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_07,                   !- Name
    Shade_2_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_08,                   !- Name
    Shade_2_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_09,                   !- Name
    Shade_2_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_01,                   !- Name
    Shade_2_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_02,                   !- Name
    Shade_2_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_03,                   !- Name
    Shade_2_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_04,                   !- Name
    Shade_2_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_05,                   !- Name
    Shade_2_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_06,                   !- Name
    Shade_2_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_07,                   !- Name
    Shade_2_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_08,                   !- Name
    Shade_2_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_09,                   !- Name
    Shade_2_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_01,                   !- Name
    Shade_2_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_02,                   !- Name
    Shade_2_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_03,                   !- Name
    Shade_2_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_04,                   !- Name
    Shade_2_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_05,                   !- Name
    Shade_2_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_06,                   !- Name
    Shade_2_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_07,                   !- Name
    Shade_2_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_08,                   !- Name
    Shade_2_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_09,                   !- Name
    Shade_2_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_01,                   !- Name
    Shade_2_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_02,                   !- Name
    Shade_2_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_03,                   !- Name
    Shade_2_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_04,                   !- Name
    Shade_2_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_05,                   !- Name
    Shade_2_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_06,                   !- Name
    Shade_2_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_07,                   !- Name
    Shade_2_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_08,                   !- Name
    Shade_2_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
