Version,
    25.2;

!- Version Identifier

Timestep,
    6;

!- Number of Timesteps per Hour

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,   !- Name
    EndOfYear,                    !- Discounting Convention
    ConstantDollar,               !- Inflation Approach
    0.03,                         !- Real Discount Rate
    ,                             !- Nominal Discount Rate
    ,                             !- Inflation
    ,                             !- Base Date Month
    2011,                         !- Base Date Year
    ,                             !- Service Date Month
    2011,                         !- Service Date Year
    25,                           !- Length of Study Period in Years
    ,                             !- Tax rate
    None;

!- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,                  !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9838,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9632,                       !- Year Escalation 3
    0.9611,                       !- Year Escalation 4
    0.9571,                       !- Year Escalation 5
    0.9553,                       !- Year Escalation 6
    0.9539,                       !- Year Escalation 7
    0.9521,                       !- Year Escalation 8
    0.9546,                       !- Year Escalation 9
    0.9550,                       !- Year Escalation 10
    0.9553,                       !- Year Escalation 11
    0.9564,                       !- Year Escalation 12
    0.9575,                       !- Year Escalation 13
    0.9596,                       !- Year Escalation 14
    0.9618,                       !- Year Escalation 15
    0.9614,                       !- Year Escalation 16
    0.9618,                       !- Year Escalation 17
    0.9618,                       !- Year Escalation 18
    0.9593,                       !- Year Escalation 19
    0.9589,                       !- Year Escalation 20
    0.9607,                       !- Year Escalation 21
    0.9625,                       !- Year Escalation 22
    0.9650,                       !- Year Escalation 23
    0.9708,                       !- Year Escalation 24
    0.9751,                       !- Year Escalation 25
    0.9762,                       !- Year Escalation 26
    0.9766,                       !- Year Escalation 27
    0.9766,                       !- Year Escalation 28
    0.9769,                       !- Year Escalation 29
    0.9773;

!- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOilNo1,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9714,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9942,                       !- Year Escalation 3
    1.0164,                       !- Year Escalation 4
    1.0541,                       !- Year Escalation 5
    1.0928,                       !- Year Escalation 6
    1.1267,                       !- Year Escalation 7
    1.1580,                       !- Year Escalation 8
    1.1792,                       !- Year Escalation 9
    1.1967,                       !- Year Escalation 10
    1.2200,                       !- Year Escalation 11
    1.2333,                       !- Year Escalation 12
    1.2566,                       !- Year Escalation 13
    1.2709,                       !- Year Escalation 14
    1.2826,                       !- Year Escalation 15
    1.2985,                       !- Year Escalation 16
    1.3102,                       !- Year Escalation 17
    1.3250,                       !- Year Escalation 18
    1.3261,                       !- Year Escalation 19
    1.3282,                       !- Year Escalation 20
    1.3324,                       !- Year Escalation 21
    1.3356,                       !- Year Escalation 22
    1.3431,                       !- Year Escalation 23
    1.3510,                       !- Year Escalation 24
    1.3568,                       !- Year Escalation 25
    1.3606,                       !- Year Escalation 26
    1.3637,                       !- Year Escalation 27
    1.3674,                       !- Year Escalation 28
    1.3706,                       !- Year Escalation 29
    1.3743;

!- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOilNo2,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.8469,                       !- Year Escalation 1
    0.8257,                       !- Year Escalation 2
    0.8681,                       !- Year Escalation 3
    0.8988,                       !- Year Escalation 4
    0.9289,                       !- Year Escalation 5
    0.9604,                       !- Year Escalation 6
    0.9897,                       !- Year Escalation 7
    1.0075,                       !- Year Escalation 8
    1.0314,                       !- Year Escalation 9
    1.0554,                       !- Year Escalation 10
    1.0861,                       !- Year Escalation 11
    1.1278,                       !- Year Escalation 12
    1.1497,                       !- Year Escalation 13
    1.1620,                       !- Year Escalation 14
    1.1743,                       !- Year Escalation 15
    1.1852,                       !- Year Escalation 16
    1.1948,                       !- Year Escalation 17
    1.2037,                       !- Year Escalation 18
    1.2071,                       !- Year Escalation 19
    1.2119,                       !- Year Escalation 20
    1.2139,                       !- Year Escalation 21
    1.2194,                       !- Year Escalation 22
    1.2276,                       !- Year Escalation 23
    1.2365,                       !- Year Escalation 24
    1.2420,                       !- Year Escalation 25
    1.2461,                       !- Year Escalation 26
    1.2509,                       !- Year Escalation 27
    1.2550,                       !- Year Escalation 28
    1.2591,                       !- Year Escalation 29
    1.2638;

!- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9823,                       !- Year Escalation 1
    0.9557,                       !- Year Escalation 2
    0.9279,                       !- Year Escalation 3
    0.9257,                       !- Year Escalation 4
    0.9346,                       !- Year Escalation 5
    0.9412,                       !- Year Escalation 6
    0.9512,                       !- Year Escalation 7
    0.9645,                       !- Year Escalation 8
    0.9856,                       !- Year Escalation 9
    1.0067,                       !- Year Escalation 10
    1.0222,                       !- Year Escalation 11
    1.0410,                       !- Year Escalation 12
    1.0610,                       !- Year Escalation 13
    1.0787,                       !- Year Escalation 14
    1.0942,                       !- Year Escalation 15
    1.1098,                       !- Year Escalation 16
    1.1220,                       !- Year Escalation 17
    1.1308,                       !- Year Escalation 18
    1.1386,                       !- Year Escalation 19
    1.1486,                       !- Year Escalation 20
    1.1619,                       !- Year Escalation 21
    1.1763,                       !- Year Escalation 22
    1.1918,                       !- Year Escalation 23
    1.2118,                       !- Year Escalation 24
    1.2284,                       !- Year Escalation 25
    1.2439,                       !- Year Escalation 26
    1.2605,                       !- Year Escalation 27
    1.2772,                       !- Year Escalation 28
    1.2938,                       !- Year Escalation 29
    1.3115;

!- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- Name
    Coal,                         !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9970,                       !- Year Escalation 1
    1.0089,                       !- Year Escalation 2
    1.0089,                       !- Year Escalation 3
    0.9941,                       !- Year Escalation 4
    0.9941,                       !- Year Escalation 5
    1.0000,                       !- Year Escalation 6
    1.0030,                       !- Year Escalation 7
    1.0059,                       !- Year Escalation 8
    1.0089,                       !- Year Escalation 9
    1.0119,                       !- Year Escalation 10
    1.0148,                       !- Year Escalation 11
    1.0178,                       !- Year Escalation 12
    1.0208,                       !- Year Escalation 13
    1.0267,                       !- Year Escalation 14
    1.0297,                       !- Year Escalation 15
    1.0356,                       !- Year Escalation 16
    1.0415,                       !- Year Escalation 17
    1.0534,                       !- Year Escalation 18
    1.0564,                       !- Year Escalation 19
    1.0593,                       !- Year Escalation 20
    1.0653,                       !- Year Escalation 21
    1.0712,                       !- Year Escalation 22
    1.0742,                       !- Year Escalation 23
    1.0801,                       !- Year Escalation 24
    1.0831,                       !- Year Escalation 25
    1.0831,                       !- Year Escalation 26
    1.0861,                       !- Year Escalation 27
    1.0890,                       !- Year Escalation 28
    1.0920,                       !- Year Escalation 29
    1.0950;

!- Year Escalation 30

Building,
    unnamed,                      !- Name
    0,                            !- North Axis {deg}
    City,                         !- Terrain
    ,                             !- Loads Convergence Tolerance Value {W}
    ,                             !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                             !- Maximum Number of Warmup Days
    ;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 2 {m}
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -2.27373675443232e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 6.68692299598372,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 6.74707650561879,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666666, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 6.84529946162075,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248718, 6.9786074091747,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 7.14294985375128,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_15,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_60_16,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 7.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_10,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_11,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_12,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_13,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_14,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_15,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_70_16,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 7.54397314223244,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_10,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_11,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_12,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_13,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_14,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_15,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_80_16,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 7.76846909644409,  !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    32, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    30, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    28, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    26, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    24, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    22, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    20, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -9.09494701772928e-16, 8, !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    18, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    16, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_10,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 9.09494701772928e-16, 8,  !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    14, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_11,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 8,                     !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 8,     !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    12, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_12,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 8,     !- X,Y,Z Vertex 3 {m}
    10, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_13,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    8, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_14,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    6, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_15,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    4, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_1_90_16,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 8,                      !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 8,      !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 8,      !- X,Y,Z Vertex 3 {m}
    2, 0, 8;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 2 {m}
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 5.35358966265039,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767559, 5.41374317228545,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767559, 5.41374317228545,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767559, 5.41374317228546,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 5.51196612828742,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 5.51196612828741,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    32, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    30, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    28, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    26, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    24, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    20, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    16, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    14, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    14, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    12, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    10, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    8, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    6, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    4, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 2 {m}
    2, -0.85705014624872, 5.64527407584136,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    14, -1.02139259082531, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 5.80961652041795,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 6,     !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 6,     !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_15,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_60_16,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 6,      !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 6,      !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_10,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_11,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_12,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_13,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_14,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_15,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_70_16,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 6.21063980889911,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_10,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_11,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_12,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_13,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_14,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_15,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_80_16,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 6.43513576311076,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_10,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_11,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 6.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_12,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_13,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_14,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_15,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_2_90_16,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 6.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 6.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 6.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- Minimum Number of Warmup Days

Shading:Building:Detailed,
    Shade_3_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 4,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 4,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 4,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 4.02025632931705,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 4.02025632931706,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767559, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 4.08040983895212,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666666, 4.17863279495408,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248718, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    14, -0.85705014624872, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 4.31194074250803,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 4.47628318708461,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_15,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_60_16,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 4.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_10,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 4.87730647556578,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_11,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_12,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_13,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_14,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_15,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_70_16,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 4.87730647556577,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_10,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_11,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_12,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_13,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_14,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_15,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_80_16,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 5.10180242977743,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_10,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, -9.09494701772928e-16, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_11,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 5.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_12,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_13,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_14,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_15,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_3_90_16,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 5.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 5.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 5.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    32, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 2 {m}
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -1.13686837721616e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -1.13686837721616e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 2.68692299598372,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 2.27373675443232e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 2.74707650561879,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -2.27373675443232e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -2.27373675443232e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 2.27373675443232e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 2.84529946162075,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 2.9786074091747,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 3.14294985375128,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_15,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_60_16,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 3.33333333333333,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_10,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_11,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_12,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_13,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_14,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_15,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_70_16,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 3.54397314223244,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_10,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_11,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_12,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_13,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_14,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_15,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_80_16,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 3.76846909644409,  !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    32, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    30, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    28, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    26, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    24, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    22, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    20, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, -4.54747350886464e-16, 4, !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    18, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    16, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_10,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 4.54747350886464e-16, 4,  !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    14, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_11,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 4,                     !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 4,     !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    12, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_12,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 4,     !- X,Y,Z Vertex 3 {m}
    10, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_13,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    8, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_14,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    6, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_15,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    4, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_4_90_16,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 4,                      !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 4,      !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 4,      !- X,Y,Z Vertex 3 {m}
    2, 0, 4;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    32, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 2 {m}
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    22, 5.6843418860808e-17, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    18, 5.6843418860808e-17, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 1.35358966265039,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 1.41374317228546,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 1.51196612828742,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 1.51196612828741,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 1.64527407584136,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 1.80961652041795,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 2,     !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_15,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    4, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_60_16,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.15470053837925, 2,      !- X,Y,Z Vertex 2 {m}
    2, -1.15470053837925, 2,      !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_01,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    32, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_02,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    30, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_03,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    28, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_04,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    26, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_05,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    24, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_06,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    22, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_07,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    20, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_08,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    18, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_09,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    16, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_10,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    14, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_11,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    12, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_12,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    10, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_13,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    8, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_14,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    6, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_15,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    4, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_70_16,                !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 2 {m}
    2, -1.25292349438121, 2.21063980889911,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_01,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    32, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_02,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    30, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_03,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    28, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_04,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    26, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_05,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    24, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_06,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    22, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_07,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    20, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_08,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    18, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_09,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    16, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_10,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    14, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_11,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    12, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_12,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    10, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_13,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    8, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_14,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    6, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_15,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    4, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_80_16,                !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 2 {m}
    2, -1.31307700401628, 2.43513576311076,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_01,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_02,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_03,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_04,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_05,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_06,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    22, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    22, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_07,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_08,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    18, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    18, 4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_09,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_10,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -4.54747350886464e-16, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_11,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_12,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    8, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_13,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    6, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_14,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_15,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    2, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    4, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    4, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_5_90_16,                !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 2.66666666666667,       !- X,Y,Z Vertex 1 {m}
    0, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 2 {m}
    2, -1.33333333333333, 2.66666666666667,  !- X,Y,Z Vertex 3 {m}
    2, 0, 2.66666666666667;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_01,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    32, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_02,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    30, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_03,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    28, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_04,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    26, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_05,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    24, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_06,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    22, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    22, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_07,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    20, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_08,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    18, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    18, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_09,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    16, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_10,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    14, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    14, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_11,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 2 {m}
    12, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_12,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    10, 0, 0,                     !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_13,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    8, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_14,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    6, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_15,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    4, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_00_16,                !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    2, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_01,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    32, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_02,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    30, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_03,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    28, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_04,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    26, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_05,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    24, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_06,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    22, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    22, 2.8421709430404e-17, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_07,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    20, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_08,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    18, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    18, 2.8421709430404e-17, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_09,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    16, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_10,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    14, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_11,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    12, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_12,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    10, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_13,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    8, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_14,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    6, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_15,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    4, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_10_16,                !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 2 {m}
    2, -0.231530903555907, 0.020256329317056,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_01,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    32, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_02,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    30, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_03,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    28, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_04,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    26, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_05,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    24, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_06,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    22, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_07,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    20, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_08,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    18, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_09,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    16, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_10,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    14, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    14, -5.6843418860808e-17, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_11,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    12, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_12,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    10, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_13,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    8, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_14,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    6, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_15,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    4, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_20_16,                !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 2 {m}
    2, -0.456026857767558, 0.0804098389521221,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_01,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    32, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_02,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    30, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_03,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    28, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_04,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    26, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_05,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    24, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_06,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    22, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_07,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    20, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_08,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    18, -0.666666666666666, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_09,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    16, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_10,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    14, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_11,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    12, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_12,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    10, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_13,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    8, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_14,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    6, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_15,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    4, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_30_16,                !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 2 {m}
    2, -0.666666666666667, 0.178632794954082,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_01,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    32, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_02,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    30, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_03,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    28, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_04,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    26, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_05,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    24, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_06,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    22, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_07,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    20, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_08,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    18, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_09,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    16, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_10,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    14, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    14, -1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_11,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    12, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_12,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    10, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_13,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    8, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_14,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    6, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_15,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    4, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_40_16,                !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 2 {m}
    2, -0.857050146248719, 0.311940742508029,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_01,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    32, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_02,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    30, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_03,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    28, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_04,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    26, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_05,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    24, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_06,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    22, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    22, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_07,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    20, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_08,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    18, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    18, 1.13686837721616e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_09,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    16, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_10,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    14, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_11,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    12, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_12,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    10, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_13,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    8, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_14,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    6, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_15,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    4, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    4, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_50_16,                !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    0, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    0, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 2 {m}
    2, -1.0213925908253, 0.476283187084614,  !- X,Y,Z Vertex 3 {m}
    2, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_01,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    32, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    32, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_02,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    30, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    30, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_03,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    28, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    28, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_04,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    26, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    26, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_05,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    24, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    24, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_06,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    22, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    22, 2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_07,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    20, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    20, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_08,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 2 {m}
    18, -1.15470053837925, 0.666666666666666,  !- X,Y,Z Vertex 3 {m}
    18, 2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_09,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    16, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    16, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_10,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    14, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    14, -2.27373675443232e-16, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_11,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10, 0, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    12, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    12, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_12,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    10, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    10, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_13,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    8, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    8, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_14,                !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4, 0, 1.33333333333333,       !- X,Y,Z Vertex 1 {m}
    4, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 2 {m}
    6, -1.15470053837925, 0.666666666666667,  !- X,Y,Z Vertex 3 {m}
    6, 0, 1.33333333333333;

!- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
    Shade_6_60_15,                !- Name
