
Version,
    25.2;                         !- Version Identifier

Timestep,
    6;                            !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,   !- Name
    EndOfYear,                    !- Discounting Convention
    ConstantDollar,               !- Inflation Approach
    0.03,                         !- Real Discount Rate
    ,                             !- Nominal Discount Rate
    ,                             !- Inflation
    ,                             !- Base Date Month
    2011,                         !- Base Date Year
    ,                             !- Service Date Month
    2011,                         !- Service Date Year
    25,                           !- Length of Study Period in Years
    ,                             !- Tax rate
    None;                         !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,                  !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9838,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9632,                       !- Year Escalation 3
    0.9611,                       !- Year Escalation 4
    0.9571,                       !- Year Escalation 5
    0.9553,                       !- Year Escalation 6
    0.9539,                       !- Year Escalation 7
    0.9521,                       !- Year Escalation 8
    0.9546,                       !- Year Escalation 9
    0.9550,                       !- Year Escalation 10
    0.9553,                       !- Year Escalation 11
    0.9564,                       !- Year Escalation 12
    0.9575,                       !- Year Escalation 13
    0.9596,                       !- Year Escalation 14
    0.9618,                       !- Year Escalation 15
    0.9614,                       !- Year Escalation 16
    0.9618,                       !- Year Escalation 17
    0.9618,                       !- Year Escalation 18
    0.9593,                       !- Year Escalation 19
    0.9589,                       !- Year Escalation 20
    0.9607,                       !- Year Escalation 21
    0.9625,                       !- Year Escalation 22
    0.9650,                       !- Year Escalation 23
    0.9708,                       !- Year Escalation 24
    0.9751,                       !- Year Escalation 25
    0.9762,                       !- Year Escalation 26
    0.9766,                       !- Year Escalation 27
    0.9766,                       !- Year Escalation 28
    0.9769,                       !- Year Escalation 29
    0.9773;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOilNo1,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9714,                       !- Year Escalation 1
    0.9730,                       !- Year Escalation 2
    0.9942,                       !- Year Escalation 3
    1.0164,                       !- Year Escalation 4
    1.0541,                       !- Year Escalation 5
    1.0928,                       !- Year Escalation 6
    1.1267,                       !- Year Escalation 7
    1.1580,                       !- Year Escalation 8
    1.1792,                       !- Year Escalation 9
    1.1967,                       !- Year Escalation 10
    1.2200,                       !- Year Escalation 11
    1.2333,                       !- Year Escalation 12
    1.2566,                       !- Year Escalation 13
    1.2709,                       !- Year Escalation 14
    1.2826,                       !- Year Escalation 15
    1.2985,                       !- Year Escalation 16
    1.3102,                       !- Year Escalation 17
    1.3250,                       !- Year Escalation 18
    1.3261,                       !- Year Escalation 19
    1.3282,                       !- Year Escalation 20
    1.3324,                       !- Year Escalation 21
    1.3356,                       !- Year Escalation 22
    1.3431,                       !- Year Escalation 23
    1.3510,                       !- Year Escalation 24
    1.3568,                       !- Year Escalation 25
    1.3606,                       !- Year Escalation 26
    1.3637,                       !- Year Escalation 27
    1.3674,                       !- Year Escalation 28
    1.3706,                       !- Year Escalation 29
    1.3743;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOilNo2,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.8469,                       !- Year Escalation 1
    0.8257,                       !- Year Escalation 2
    0.8681,                       !- Year Escalation 3
    0.8988,                       !- Year Escalation 4
    0.9289,                       !- Year Escalation 5
    0.9604,                       !- Year Escalation 6
    0.9897,                       !- Year Escalation 7
    1.0075,                       !- Year Escalation 8
    1.0314,                       !- Year Escalation 9
    1.0554,                       !- Year Escalation 10
    1.0861,                       !- Year Escalation 11
    1.1278,                       !- Year Escalation 12
    1.1497,                       !- Year Escalation 13
    1.1620,                       !- Year Escalation 14
    1.1743,                       !- Year Escalation 15
    1.1852,                       !- Year Escalation 16
    1.1948,                       !- Year Escalation 17
    1.2037,                       !- Year Escalation 18
    1.2071,                       !- Year Escalation 19
    1.2119,                       !- Year Escalation 20
    1.2139,                       !- Year Escalation 21
    1.2194,                       !- Year Escalation 22
    1.2276,                       !- Year Escalation 23
    1.2365,                       !- Year Escalation 24
    1.2420,                       !- Year Escalation 25
    1.2461,                       !- Year Escalation 26
    1.2509,                       !- Year Escalation 27
    1.2550,                       !- Year Escalation 28
    1.2591,                       !- Year Escalation 29
    1.2638;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,                   !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9823,                       !- Year Escalation 1
    0.9557,                       !- Year Escalation 2
    0.9279,                       !- Year Escalation 3
    0.9257,                       !- Year Escalation 4
    0.9346,                       !- Year Escalation 5
    0.9412,                       !- Year Escalation 6
    0.9512,                       !- Year Escalation 7
    0.9645,                       !- Year Escalation 8
    0.9856,                       !- Year Escalation 9
    1.0067,                       !- Year Escalation 10
    1.0222,                       !- Year Escalation 11
    1.0410,                       !- Year Escalation 12
    1.0610,                       !- Year Escalation 13
    1.0787,                       !- Year Escalation 14
    1.0942,                       !- Year Escalation 15
    1.1098,                       !- Year Escalation 16
    1.1220,                       !- Year Escalation 17
    1.1308,                       !- Year Escalation 18
    1.1386,                       !- Year Escalation 19
    1.1486,                       !- Year Escalation 20
    1.1619,                       !- Year Escalation 21
    1.1763,                       !- Year Escalation 22
    1.1918,                       !- Year Escalation 23
    1.2118,                       !- Year Escalation 24
    1.2284,                       !- Year Escalation 25
    1.2439,                       !- Year Escalation 26
    1.2605,                       !- Year Escalation 27
    1.2772,                       !- Year Escalation 28
    1.2938,                       !- Year Escalation 29
    1.3115;                       !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- Name
    Coal,                         !- Resource
    2011,                         !- Escalation Start Year
    January,                      !- Escalation Start Month
    0.9970,                       !- Year Escalation 1
    1.0089,                       !- Year Escalation 2
    1.0089,                       !- Year Escalation 3
    0.9941,                       !- Year Escalation 4
    0.9941,                       !- Year Escalation 5
    1.0000,                       !- Year Escalation 6
    1.0030,                       !- Year Escalation 7
    1.0059,                       !- Year Escalation 8
    1.0089,                       !- Year Escalation 9
    1.0119,                       !- Year Escalation 10
    1.0148,                       !- Year Escalation 11
    1.0178,                       !- Year Escalation 12
    1.0208,                       !- Year Escalation 13
    1.0267,                       !- Year Escalation 14
    1.0297,                       !- Year Escalation 15
    1.0356,                       !- Year Escalation 16
    1.0415,                       !- Year Escalation 17
    1.0534,                       !- Year Escalation 18
    1.0564,                       !- Year Escalation 19
    1.0593,                       !- Year Escalation 20
    1.0653,                       !- Year Escalation 21
    1.0712,                       !- Year Escalation 22
    1.0742,                       !- Year Escalation 23
    1.0801,                       !- Year Escalation 24
    1.0831,                       !- Year Escalation 25
    1.0831,                       !- Year Escalation 26
    1.0861,                       !- Year Escalation 27
    1.0890,                       !- Year Escalation 28
    1.0920,                       !- Year Escalation 29
    1.0950;                       !- Year Escalation 30

Building,
    glazing_building,             !- Name
    ,                             !- North Axis {deg}
    ,                             !- Terrain
    ,                             !- Loads Convergence Tolerance Value {W}
    ,                             !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,                 !- Solar Distribution
    ,                             !- Maximum Number of Warmup Days
    ;                             !- Minimum Number of Warmup Days

Zone,
    glazing_thermal_zone,         !- Name
    -0,                           !- Direction of Relative North {deg}
    0,                            !- X Origin {m}
    0,                            !- Y Origin {m}
    0,                            !- Z Origin {m}
    ,                             !- Type
    1,                            !- Multiplier
    ,                             !- Ceiling Height {m}
    ,                             !- Volume {m3}
    ,                             !- Floor Area {m2}
    ,                             !- Zone Inside Convection Algorithm
    ,                             !- Zone Outside Convection Algorithm
    Yes;                          !- Part of Total Floor Area

Space,
    glazing_space,                !- Name
    glazing_thermal_zone,         !- Zone Name
    ,                             !- Ceiling Height {m}
    ,                             !- Volume {m3}
    ,                             !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

SpaceList,
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Name
    glazing_space;                !- Space Name 1

Lights,
    189.1-2009 - Office - OpenOffice - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,            !- Schedule Name
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level {W}
    10.6562713125426,             !- Watts per Floor Area {W/m2}
    ,                             !- Watts per Person {W/person}
    ,                             !- Return Air Fraction
    ,                             !- Fraction Radiant
    ,                             !- Fraction Visible
    ;                             !- Fraction Replaceable

ScheduleTypeLimits,
    Fraction,                     !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    CONTINUOUS;                   !- Numeric Type

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.05;                         !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.05,                         !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.3,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.7,                          !- Value Until Time 5
    20:00,                        !- Time 6 {hh:mm}
    0.5,                          !- Value Until Time 6
    22:00,                        !- Time 7 {hh:mm}
    0.3,                          !- Value Until Time 7
    23:00,                        !- Time 8 {hh:mm}
    0.1,                          !- Value Until Time 8
    24:00,                        !- Time 9 {hh:mm}
    0.05;                         !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.05,                         !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.15,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.05;                         !- Value Until Time 5

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Bldg Light,            !- Name
    Fraction,                     !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

People,
    189.1-2009 - Office - OpenOffice - CZ4-8 People,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,              !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                             !- Number of People
    0.056510529687726,            !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.3,                          !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    Office Activity;              !- Activity Level Schedule Name

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.100000001490116,            !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.200000002980232,            !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    0.850000023841858,            !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.5,                          !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    0.850000023841858,            !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.699999988079071,            !- Value Until Time 7
    20:00,                        !- Time 8 {hh:mm}
    0.400000005960464,            !- Value Until Time 8
    22:00,                        !- Time 9 {hh:mm}
    0.100000001490116,            !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0.0500000007450581;           !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.100000001490116,            !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.400000005960464,            !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.100000001490116,            !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0;                            !- Value Until Time 5

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Work Occ,              !- Name
    Fraction,                     !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    1,                            !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    0.05;                         !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

ScheduleTypeLimits,
    ActivityLevel,                !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    activitylevel;                !- Unit Type

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    132;                          !- Value Until Time 1

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Activity,              !- Name
    ActivityLevel,                !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    132;                          !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    132;                          !- Value Until Time 1

ElectricEquipment,
    189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,            !- Schedule Name
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level {W}
    7.6423763958639,              !- Watts per Floor Area {W/m2}
    ,                             !- Watts per Person {W/person}
    ,                             !- Fraction Latent
    ,                             !- Fraction Radiant
    ;                             !- Fraction Lost

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.3;                          !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    08:00,                        !- Time 1 {hh:mm}
    0.4,                          !- Value Until Time 1
    12:00,                        !- Time 2 {hh:mm}
    0.9,                          !- Value Until Time 2
    13:00,                        !- Time 3 {hh:mm}
    0.8,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.8,                          !- Value Until Time 5
    20:00,                        !- Time 6 {hh:mm}
    0.6,                          !- Value Until Time 6
    22:00,                        !- Time 7 {hh:mm}
    0.5,                          !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.4;                          !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.3,                          !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.35,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.3;                          !- Value Until Time 5

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Bldg Equip,            !- Name
    Fraction,                     !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,      !- Schedule Name
    Flow/ExteriorArea,            !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate {m3/s}
    ,                             !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,                  !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                             !- Air Changes per Hour {1/hr}
    ,                             !- Constant Term Coefficient
    ,                             !- Temperature Term Coefficient
    ,                             !- Velocity Term Coefficient
    ,                             !- Velocity Squared Term Coefficient
    Outdoor;                      !- Density Basis

Shading:Building:Detailed,
    BIPV,                         !- Name
    ,                             !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    3, -3, 3,                   !- X,Y,Z Vertex 1 {m}
    3, 0, 3,                      !- X,Y,Z Vertex 2 {m}
    0, 0, 3,                      !- X,Y,Z Vertex 3 {m}
    0, -3, 3;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    east_wall,                    !- Name
    Wall,                         !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3, 0, 3,                      !- X,Y,Z Vertex 1 {m}
    3, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    3, 3, 0,                      !- X,Y,Z Vertex 3 {m}
    3, 3, 3;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
    east_galzing,                 !- Name
    Window,                       !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    east_wall,                    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3, 0.0802873275376651, 2.89973593693207,  !- X,Y,Z Vertex 1 {m}
    3, 0.0802873275376651, 0.0997359369320659,  !- X,Y,Z Vertex 2 {m}
    3, 2.88028732753767, 0.0997359369320659,  !- X,Y,Z Vertex 3 {m}
    3, 2.88028732753767, 2.89973593693207;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    Floor,                        !- Name
    Floor,                        !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Ground,                       !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3, 3, 0,                      !- X,Y,Z Vertex 1 {m}
    3, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    0, 3, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    north_wall,                   !- Name
    Wall,                         !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3, 3, 3,                      !- X,Y,Z Vertex 1 {m}
    3, 3, 0,                      !- X,Y,Z Vertex 2 {m}
    0, 3, 0,                      !- X,Y,Z Vertex 3 {m}
    0, 3, 3;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
    north_glazing,                !- Name
    Window,                       !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    north_wall,                   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.89763471771699, 3, 2.89904675149452,  !- X,Y,Z Vertex 1 {m}
    2.89763471771699, 3, 0.0990467514945159,  !- X,Y,Z Vertex 2 {m}
    0.0976347177169916, 3, 0.0990467514945159,  !- X,Y,Z Vertex 3 {m}
    0.0976347177169916, 3, 2.89904675149452;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    roof,                         !- Name
    Roof,                         !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3, 0, 3,                      !- X,Y,Z Vertex 1 {m}
    3, 3, 3,                      !- X,Y,Z Vertex 2 {m}
    0, 3, 3,                      !- X,Y,Z Vertex 3 {m}
    0, 0, 3;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    south_wall,                   !- Name
    Wall,                         !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 0, 3,                      !- X,Y,Z Vertex 1 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 2 {m}
    3, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    3, 0, 3;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
    south_galzing,                !- Name
    Window,                       !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    south_wall,                   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.0870494962961918, 0, 2.90142121556517,  !- X,Y,Z Vertex 1 {m}
    0.0870494962961918, 0, 0.101421215565173,  !- X,Y,Z Vertex 2 {m}
    2.88704949629619, 0, 0.101421215565173,  !- X,Y,Z Vertex 3 {m}
    2.88704949629619, 0, 2.90142121556517;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
    west_wall,                    !- Name
    Wall,                         !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Construction Name
    glazing_thermal_zone,         !- Zone Name
    glazing_space,                !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    SunExposed,                   !- Sun Exposure
    WindExposed,                  !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0, 3, 3,                      !- X,Y,Z Vertex 1 {m}
    0, 3, 0,                      !- X,Y,Z Vertex 2 {m}
    0, 0, 0,                      !- X,Y,Z Vertex 3 {m}
    0, 0, 3;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
    west_glazing,                 !- Name
    Window,                       !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    west_wall,                    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0, 2.90802726970884, 2.90186453747027,  !- X,Y,Z Vertex 1 {m}
    0, 2.90802726970884, 0.101864537470272,  !- X,Y,Z Vertex 2 {m}
    0, 0.108027269708834, 0.101864537470272,  !- X,Y,Z Vertex 3 {m}
    0, 0.108027269708834, 2.90186453747027;  !- X,Y,Z Vertex 4 {m}

SimulationControl,
    No,                           !- Do Zone Sizing Calculation
    No,                           !- Do System Sizing Calculation
    No,                           !- Do Plant Sizing Calculation
    Yes,                          !- Run Simulation for Sizing Periods
    Yes,                          !- Run Simulation for Weather File Run Periods
    ,                             !- Do HVAC Sizing Simulation for Sizing Periods
    ;                             !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
    1;                            !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
    ConductionTransferFunction,   !- Algorithm
    200;                          !- Surface Temperature Upper Limit {C}

RunPeriod,
    Run Period 1,                 !- Name
    1,                            !- Begin Month
    1,                            !- Begin Day of Month
    2006,                         !- Begin Year
    12,                           !- End Month
    31,                           !- End Day of Month
    2006,                         !- End Year
    Sunday,                       !- Day of Week for Start Day
    No,                           !- Use Weather File Holidays and Special Days
    No,                           !- Use Weather File Daylight Saving Period
    No,                           !- Apply Weekend Holiday Rule
    Yes,                          !- Use Weather File Rain Indicators
    Yes;                          !- Use Weather File Snow Indicators

ShadowCalculation,
    PolygonClipping,              !- Shading Calculation Method
    Timestep,                     !- Shading Calculation Update Frequency Method
    ,                             !- Shading Calculation Update Frequency
    15000,                        !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,            !- Polygon Clipping Algorithm
    512,                          !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,     !- Sky Diffuse Modeling Algorithm
    No,                           !- Output External Shading Calculation Results
    No,                           !- Disable Self-Shading Within Shading Zone Groups
    No;                           !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                         !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                        !- Algorithm

Sizing:Parameters,
    1.25,                         !- Heating Sizing Factor
    1.15;                         !- Cooling Sizing Factor

ZoneAirContaminantBalance,
    No;                           !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference, !- Algorithm
    No,                           !- Do Space Heat Balance for Sizing
    No;                           !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                             !- Zone or ZoneList Name
    ,                             !- Temperature Capacity Multiplier
    ,                             !- Humidity Capacity Multiplier
    ,                             !- Carbon Dioxide Capacity Multiplier
    ;                             !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
    UpperLeftCorner,              !- Starting Vertex Position
    Counterclockwise,             !- Vertex Entry Direction
    Relative,                     !- Coordinate System
    Relative,                     !- Daylighting Reference Point Coordinate System
    Relative;                     !- Rectangular Surface Coordinate System

Material,
    1/2IN Gypsum,                 !- Name
    Smooth,                       !- Roughness
    0.0127,                       !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    784.9,                        !- Density {kg/m3}
    830.000000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.4,                          !- Solar Absorptance
    0.4;                          !- Visible Absorptance

Material,
    1IN Stucco,                   !- Name
    Smooth,                       !- Roughness
    0.0253,                       !- Thickness {m}
    0.691799999999999,            !- Conductivity {W/m-K}
    1858,                         !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.92,                         !- Solar Absorptance
    0.92;                         !- Visible Absorptance

Material,
    8IN Concrete HW,              !- Name
    MediumRough,                  !- Roughness
    0.2033,                       !- Thickness {m}
    1.72959999999999,             !- Conductivity {W/m-K}
    2242.99999999999,             !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.65,                         !- Solar Absorptance
    0.65;                         !- Visible Absorptance

Material,
    F08 Metal surface,            !- Name
    Smooth,                       !- Roughness
    0.0008,                       !- Thickness {m}
    45.2800000000001,             !- Conductivity {W/m-K}
    7823.99999999999,             !- Density {kg/m3}
    500,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    F16 Acoustic tile,            !- Name
    MediumSmooth,                 !- Roughness
    0.0191,                       !- Thickness {m}
    0.06,                         !- Conductivity {W/m-K}
    368,                          !- Density {kg/m3}
    590.000000000002,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.3,                          !- Solar Absorptance
    0.3;                          !- Visible Absorptance

Material,
    G01a 19mm gypsum board,       !- Name
    MediumSmooth,                 !- Roughness
    0.019,                        !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    1090,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.4,                          !- Solar Absorptance
    0.4;                          !- Visible Absorptance

Material,
    G05 25mm wood,                !- Name
    MediumSmooth,                 !- Roughness
    0.0254,                       !- Thickness {m}
    0.15,                         !- Conductivity {W/m-K}
    608,                          !- Density {kg/m3}
    1630,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,                  !- Roughness
    0.0254,                       !- Thickness {m}
    0.03,                         !- Conductivity {W/m-K}
    43,                           !- Density {kg/m3}
    1210,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.6,                          !- Solar Absorptance
    0.6;                          !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,                  !- Roughness
    0.1016,                       !- Thickness {m}
    0.53,                         !- Conductivity {W/m-K}
    1280,                         !- Density {kg/m3}
    840.000000000002,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,       !- Name
    Rough,                        !- Roughness
    0.1016,                       !- Thickness {m}
    1.311,                        !- Conductivity {W/m-K}
    2240,                         !- Density {kg/m3}
    836.800000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.85,                         !- Solar Absorptance
    0.85;                         !- Visible Absorptance

Material,
    Metal Decking,                !- Name
    MediumSmooth,                 !- Roughness
    0.0015,                       !- Thickness {m}
    45.006,                       !- Conductivity {W/m-K}
    7680,                         !- Density {kg/m3}
    418.4,                        !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.6,                          !- Solar Absorptance
    0.6;                          !- Visible Absorptance

Material,
    Metal Roofing,                !- Name
    MediumSmooth,                 !- Roughness
    0.0015,                       !- Thickness {m}
    45.006,                       !- Conductivity {W/m-K}
    7680,                         !- Density {kg/m3}
    418.4,                        !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.6,                          !- Solar Absorptance
    0.6;                          !- Visible Absorptance

Material,
    Roof Insulation [18],         !- Name
    MediumRough,                  !- Roughness
    0.1693,                       !- Thickness {m}
    0.049,                        !- Conductivity {W/m-K}
    265,                          !- Density {kg/m3}
    836.800000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Roof Insulation [21],         !- Name
    MediumRough,                  !- Roughness
    0.2105,                       !- Thickness {m}
    0.049,                        !- Conductivity {W/m-K}
    265,                          !- Density {kg/m3}
    836.800000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Roof Insulation [25],         !- Name
    MediumRough,                  !- Roughness
    0.263,                        !- Thickness {m}
    0.049,                        !- Conductivity {W/m-K}
    265,                          !- Density {kg/m3}
    836.800000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Roof Insulation [26],         !- Name
    MediumRough,                  !- Roughness
    0.2941,                       !- Thickness {m}
    0.049,                        !- Conductivity {W/m-K}
    265,                          !- Density {kg/m3}
    836.800000000001,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Roof Membrane,                !- Name
    VeryRough,                    !- Roughness
    0.0095,                       !- Thickness {m}
    0.16,                         !- Conductivity {W/m-K}
    1121.29,                      !- Density {kg/m3}
    1460,                         !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

Material,
    Wall Insulation [31],         !- Name
    MediumRough,                  !- Roughness
    0.0337000000000001,           !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [35],         !- Name
    MediumRough,                  !- Roughness
    0.0452,                       !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [36],         !- Name
    MediumRough,                  !- Roughness
    0.0565999999999999,           !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [37],         !- Name
    MediumRough,                  !- Roughness
    0.0680999999999999,           !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [40],         !- Name
    MediumRough,                  !- Roughness
    0.0793999999999999,           !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [42],         !- Name
    MediumRough,                  !- Roughness
    0.0913999999999999,           !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material,
    Wall Insulation [44],         !- Name
    MediumRough,                  !- Roughness
    0.1104,                       !- Thickness {m}
    0.0432,                       !- Conductivity {W/m-K}
    91,                           !- Density {kg/m3}
    836.999999999999,             !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.5,                          !- Solar Absorptance
    0.5;                          !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                         !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                         !- Thermal Resistance {m2-K/W}

Material:NoMass,
    CP02 CARPET PAD,              !- Name
    Smooth,                       !- Roughness
    0.1,                          !- Thermal Resistance {m2-K/W}
    0.9,                          !- Thermal Absorptance
    0.8,                          !- Solar Absorptance
    0.8;                          !- Visible Absorptance

WindowMaterial:Blind,
    Window Material Blind 1,      !- Name
    Horizontal,                   !- Slat Orientation
    0.025,                        !- Slat Width {m}
    0.01875,                      !- Slat Separation {m}
    0.001,                        !- Slat Thickness {m}
    45,                           !- Slat Angle {deg}
    221,                          !- Slat Conductivity {W/m-K}
    0,                            !- Slat Beam Solar Transmittance
    0.5,                          !- Front Side Slat Beam Solar Reflectance
    0.5,                          !- Back Side Slat Beam Solar Reflectance
    0,                            !- Slat Diffuse Solar Transmittance
    0.5,                          !- Front Side Slat Diffuse Solar Reflectance
    0.5,                          !- Back Side Slat Diffuse Solar Reflectance
    0,                            !- Slat Beam Visible Transmittance
    0.5,                          !- Front Side Slat Beam Visible Reflectance
    0.5,                          !- Back Side Slat Beam Visible Reflectance
    0,                            !- Slat Diffuse Visible Transmittance
    0.5,                          !- Front Side Slat Diffuse Visible Reflectance
    0.5,                          !- Back Side Slat Diffuse Visible Reflectance
    0,                            !- Slat Infrared Hemispherical Transmittance
    0.9,                          !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                         !- Blind to Glass Distance {m}
    0.5,                          !- Blind Top Opening Multiplier
    0.5,                          !- Blind Bottom Opening Multiplier
    0.5,                          !- Blind Left Side Opening Multiplier
    0.5,                          !- Blind Right Side Opening Multiplier
    0,                            !- Minimum Slat Angle {deg}
    180;                          !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
    Clear 3mm,                    !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.837,                        !- Solar Transmittance at Normal Incidence
    0.075,                        !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.898,                        !- Visible Transmittance at Normal Incidence
    0.081,                        !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.84,                         !- Front Side Infrared Hemispherical Emissivity
    0.84,                         !- Back Side Infrared Hemispherical Emissivity
    0.9,                          !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.2374,                       !- Solar Transmittance at Normal Incidence
    0.7126,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                       !- Visible Transmittance at Normal Incidence
    0.6988,                       !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.985,                        !- Front Side Infrared Hemispherical Emissivity
    0.985,                        !- Back Side Infrared Hemispherical Emissivity
    2.1073,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.2349,                       !- Solar Transmittance at Normal Incidence
    0.7151,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                       !- Visible Transmittance at Normal Incidence
    0.6988,                       !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.9,                          !- Front Side Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Infrared Hemispherical Emissivity
    0.0415,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.2325,                       !- Solar Transmittance at Normal Incidence
    0.7175,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                       !- Visible Transmittance at Normal Incidence
    0.6308,                       !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.9,                          !- Front Side Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Infrared Hemispherical Emissivity
    0.0192,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.3311,                       !- Solar Transmittance at Normal Incidence
    0.6189,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.44,                         !- Visible Transmittance at Normal Incidence
    0.51,                         !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.9,                          !- Front Side Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Infrared Hemispherical Emissivity
    0.0133,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.3801,                       !- Solar Transmittance at Normal Incidence
    0.5699,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                       !- Visible Transmittance at Normal Incidence
    0.4421,                       !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.9,                          !- Front Side Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Infrared Hemispherical Emissivity
    0.0133,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],      !- Name
    SpectralAverage,              !- Optical Data Type
    ,                             !- Window Glass Spectral Data Set Name
    0.00299999999999999,          !- Thickness {m}
    0.4296,                       !- Solar Transmittance at Normal Incidence
    0.5204,                       !- Front Side Solar Reflectance at Normal Incidence
    0,                            !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                       !- Visible Transmittance at Normal Incidence
    0.4997,                       !- Front Side Visible Reflectance at Normal Incidence
    0,                            !- Back Side Visible Reflectance at Normal Incidence
    0,                            !- Infrared Transmittance at Normal Incidence
    0.9,                          !- Front Side Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Infrared Hemispherical Emissivity
    0.0089,                       !- Conductivity {W/m-K}
    1,                            !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                           !- Solar Diffusing

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,                   !- Frame Width {m}
    0.05081016,                   !- Frame Outside Projection {m}
    0.05081016,                   !- Frame Inside Projection {m}
    0,                            !- Frame Conductance {W/m2-K}
    1,                            !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                          !- Frame Solar Absorptance
    0.7,                          !- Frame Visible Absorptance
    0.9,                          !- Frame Thermal Hemispherical Emissivity
    DividedLite,                  !- Divider Type
    0,                            !- Divider Width {m}
    0,                            !- Number of Horizontal Dividers
    0,                            !- Number of Vertical Dividers
    0,                            !- Divider Outside Projection {m}
    0,                            !- Divider Inside Projection {m}
    0,                            !- Divider Conductance {W/m2-K}
    1,                            !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                            !- Divider Solar Absorptance
    0,                            !- Divider Visible Absorptance
    0.9,                          !- Divider Thermal Hemispherical Emissivity
    0,                            !- Outside Reveal Solar Absorptance
    0,                            !- Inside Sill Depth {m}
    0,                            !- Inside Sill Solar Absorptance
    0,                            !- Inside Reveal Depth {m}
    0,                            !- Inside Reveal Solar Absorptance
    CurtainWall;                  !- NFRC Product Type for Assembly Calculations

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane,                !- Layer 1
    Roof Insulation [18],         !- Layer 2
    Metal Decking;                !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,                !- Layer 1
    Roof Insulation [21],         !- Layer 2
    Metal Decking;                !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,  !- Name
    Roof Membrane,                !- Layer 1
    Roof Insulation [26],         !- Layer 2
    Metal Decking;                !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Name
    Metal Roofing,                !- Layer 1
    Roof Insulation [25],         !- Layer 2
    Metal Decking;                !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [31],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [35],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [36],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [37],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [40],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [42],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,  !- Name
    1IN Stucco,                   !- Layer 1
    8IN Concrete HW,              !- Layer 2
    Wall Insulation [44],         !- Layer 3
    1/2IN Gypsum;                 !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Name
    Theoretical Glass [167];      !- Layer 1

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Name
    Theoretical Glass [197];      !- Layer 1

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202];      !- Layer 1

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207];      !- Layer 1

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Name
    Theoretical Glass [216];      !- Layer 1

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,  !- Name
    Theoretical Glass [221];      !- Layer 1

Construction,
    Exterior Door,                !- Name
    F08 Metal surface,            !- Layer 1
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,       !- Layer 1
    CP02 CARPET PAD;              !- Layer 2

Construction,
    Interior Ceiling,             !- Name
    M11 100mm lightweight concrete,  !- Layer 1
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;            !- Layer 3

Construction,
    Interior Door,                !- Name
    G05 25mm wood;                !- Layer 1

Construction,
    Interior Floor,               !- Name
    F16 Acoustic tile,            !- Layer 1
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Interior Partition,           !- Name
    G05 25mm wood;                !- Layer 1

Construction,
    Interior Wall,                !- Name
    G01a 19mm gypsum board,       !- Layer 1
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;       !- Layer 3

Construction,
    Interior Window,              !- Name
    Clear 3mm;                    !- Layer 1

Construction:AirBoundary,
    Air Wall,                     !- Name
    None,                         !- Air Exchange Method
    0,                            !- Simple Mixing Air Changes per Hour {1/hr}
    ;                             !- Simple Mixing Schedule Name

Schedule:Constant,
    Always On Discrete,           !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                            !- Hourly Value

Schedule:Constant,
    Always Off Discrete,          !- Name
    OnOff,                        !- Schedule Type Limits Name
    0;                            !- Hourly Value

Schedule:Constant,
    Always On Continuous,         !- Name
    Fractional 1,                 !- Schedule Type Limits Name
    1;                            !- Hourly Value

ScheduleTypeLimits,
    ActivityLevel 12,             !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    activitylevel;                !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,             !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    activitylevel;                !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,              !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    activitylevel;                !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Discrete,                     !- Numeric Type
    availability;                 !- Unit Type

ScheduleTypeLimits,
    Fractional,                   !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Continuous;                   !- Numeric Type

ScheduleTypeLimits,
    Fractional 1,                 !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Continuous;                   !- Numeric Type

ScheduleTypeLimits,
    OnOff,                        !- Name
    0,                            !- Lower Limit Value {BasedOnField A3}
    1,                            !- Upper Limit Value {BasedOnField A3}
    Discrete,                     !- Numeric Type
    availability;                 !- Unit Type

ScheduleTypeLimits,
    Temperature 11,               !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 3,                !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 36,               !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 37,               !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 4,                !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 5,                !- Name
    ,                             !- Lower Limit Value {BasedOnField A3}
    ,                             !- Upper Limit Value {BasedOnField A3}
    Continuous,                   !- Numeric Type
    temperature;                  !- Unit Type

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,              !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,              !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,              !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    08:00,                        !- Time 1 {hh:mm}
    0.4,                          !- Value Until Time 1
    12:00,                        !- Time 2 {hh:mm}
    0.9,                          !- Value Until Time 2
    13:00,                        !- Time 3 {hh:mm}
    0.8,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.8,                          !- Value Until Time 5
    20:00,                        !- Time 6 {hh:mm}
    0.6,                          !- Value Until Time 6
    22:00,                        !- Time 7 {hh:mm}
    0.5,                          !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.4;                          !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.3;                          !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.3,                          !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.35,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.3;                          !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    05:00,                        !- Time 1 {hh:mm}
    0.05,                         !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.3,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.7,                          !- Value Until Time 5
    20:00,                        !- Time 6 {hh:mm}
    0.5,                          !- Value Until Time 6
    22:00,                        !- Time 7 {hh:mm}
    0.3,                          !- Value Until Time 7
    23:00,                        !- Time 8 {hh:mm}
    0.1,                          !- Value Until Time 8
    24:00,                        !- Time 9 {hh:mm}
    0.05;                         !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.05;                         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.05,                         !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.15,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.05;                         !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.2,                          !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    0.95,                         !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.5,                          !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    0.95,                         !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.7,                          !- Value Until Time 7
    20:00,                        !- Time 8 {hh:mm}
    0.4,                          !- Value Until Time 8
    22:00,                        !- Time 9 {hh:mm}
    0.1,                          !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0.05;                         !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.1,                          !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0;                            !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    1,                            !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    0.05;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21;                           !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    08:00,                        !- Time 1 {hh:mm}
    0.4,                          !- Value Until Time 1
    12:00,                        !- Time 2 {hh:mm}
    0.9,                          !- Value Until Time 2
    13:00,                        !- Time 3 {hh:mm}
    0.8,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.8,                          !- Value Until Time 5
    20:00,                        !- Time 6 {hh:mm}
    0.6,                          !- Value Until Time 6
    22:00,                        !- Time 7 {hh:mm}
    0.5,                          !- Value Until Time 7
    24:00,                        !- Time 8 {hh:mm}
    0.4;                          !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.3;                          !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.3,                          !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.35,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.3;                          !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.2,                          !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    0.95,                         !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.5,                          !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    0.95,                         !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.7,                          !- Value Until Time 7
    20:00,                        !- Time 8 {hh:mm}
    0.4,                          !- Value Until Time 8
    22:00,                        !- Time 9 {hh:mm}
    0.1,                          !- Value Until Time 9
    24:00,                        !- Time 10 {hh:mm}
    0.05;                         !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.1,                          !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0;                            !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    1,                            !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    0.05;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21;                           !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.100000001490116,            !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.200000002980232,            !- Value Until Time 3
    20:00,                        !- Time 4 {hh:mm}
    0.400000005960464,            !- Value Until Time 4
    22:00,                        !- Time 5 {hh:mm}
    0.100000001490116,            !- Value Until Time 5
    24:00,                        !- Time 6 {hh:mm}
    0.0500000007450581;           !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.100000001490116,            !- Value Until Time 2
    14:00,                        !- Time 3 {hh:mm}
    0.25,                         !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.100000001490116,            !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0;                            !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    1,                            !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    0.05;                         !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,             !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    120;                          !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    08:00,                        !- Time 1 {hh:mm}
    0.4,                          !- Value Until Time 1
    12:00,                        !- Time 2 {hh:mm}
    0.9,                          !- Value Until Time 2
    13:00,                        !- Time 3 {hh:mm}
    0.8,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.9,                          !- Value Until Time 4
    18:00,                        !- Time 5 {hh:mm}
    0.5,                          !- Value Until Time 5
    24:00,                        !- Time 6 {hh:mm}
    0.4;                          !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0.3;                          !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0.3,                          !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.4,                          !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.5,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.35,                         !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0.3;                          !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    07:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    08:00,                        !- Time 3 {hh:mm}
    0.2,                          !- Value Until Time 3
    12:00,                        !- Time 4 {hh:mm}
    0.95,                         !- Value Until Time 4
    13:00,                        !- Time 5 {hh:mm}
    0.5,                          !- Value Until Time 5
    17:00,                        !- Time 6 {hh:mm}
    0.95,                         !- Value Until Time 6
    18:00,                        !- Time 7 {hh:mm}
    0.3,                          !- Value Until Time 7
    20:00,                        !- Time 8 {hh:mm}
    0.1,                          !- Value Until Time 8
    24:00,                        !- Time 9 {hh:mm}
    0.05;                         !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    08:00,                        !- Time 2 {hh:mm}
    0.1,                          !- Value Until Time 2
    12:00,                        !- Time 3 {hh:mm}
    0.3,                          !- Value Until Time 3
    17:00,                        !- Time 4 {hh:mm}
    0.1,                          !- Value Until Time 4
    24:00,                        !- Time 5 {hh:mm}
    0;                            !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    0,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    1,                            !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    0.05;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    0;                            !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    26.7,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    24,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    26.7;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,                !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    26.7;                         !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    15.6,                         !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    21,                           !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    15.6;                         !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    15.6;                         !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,               !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    21;                           !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    24:00,                        !- Time 1 {hh:mm}
    1;                            !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    22:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    No,                           !- Interpolate to Timestep
    06:00,                        !- Time 1 {hh:mm}
    1,                            !- Value Until Time 1
    18:00,                        !- Time 2 {hh:mm}
    0.25,                         !- Value Until Time 2
    24:00,                        !- Time 3 {hh:mm}
    1;                            !- Value Until Time 3

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office Activity,        !- Name
    ActivityLevel 5,              !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office Bldg Equip,      !- Name
    Fractional,                   !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office Bldg Light,      !- Name
    Fractional,                   !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office Bldg Occ,        !- Name
    Fractional,                   !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office ClgSetp,         !- Name
    Temperature 5,                !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office HtgSetp,         !- Name
    Temperature 3,                !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office Activity,       !- Name
    ActivityLevel 13,             !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office Bldg Equip,     !- Name
    Fraction,                     !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office Bldg Occ,       !- Name
    Fraction,                     !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office ClgSetp,        !- Name
    Temperature 37,               !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office HtgSetp,        !- Name
    Temperature 36,               !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                     !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Infil Quarter On,      !- Name
    Fraction,                     !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Office Misc Occ,              !- Name
    Fraction,                     !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office Activity,        !- Name
    ActivityLevel 12,             !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office Bldg Equip,      !- Name
    Fractional,                   !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office Bldg Occ,        !- Name
    Fractional,                   !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office ClgSetp,         !- Name
    Temperature 4,                !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office HtgSetp,         !- Name
    Temperature 11,               !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,                   !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                            !- Start Month 1
    1,                            !- Start Day 1
    12,                           !- End Month 1
    31;                           !- End Day 1

OutdoorAir:Node,
    Model Outdoor Air Node;       !- Name

OutputControl:ReportingTolerances,
    0.2,                          !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                          !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:ResilienceSummaries,
    Simplified;                   !- Heat Index Algorithm

Output:JSON,
    TimeSeriesAndTabular,         !- Option Type
    No,                           !- Output JSON
    No,                           !- Output CBOR
    No;                           !- Output MessagePack

Output:Table:SummaryReports,
    AllSummary;                   !- Report Name 1

Site:Location,
    KWANGJU,                      !- Name
    35.13,                        !- Latitude {deg}
    126.92,                       !- Longitude {deg}
    9,                            !- Time Zone {hr}
    72,                           !- Elevation {m}
    No;                           !- Keep Site Location Information

SizingPeriod:DesignDay,
    KWANGJU Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                            !- Month
    21,                           !- Day of Month
    SummerDesignDay,              !- Day Type
    32.4,                         !- Maximum Dry-Bulb Temperature {C}
    6.8,                          !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                      !- Humidity Condition Type
    25.1,                         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    3.4,                          !- Wind Speed {m/s}
    250,                          !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAETau,                    !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    0.563,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.781,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                             !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                            !- Month
    21,                           !- Day of Month
    SummerDesignDay,              !- Day Type
    28.1,                         !- Maximum Dry-Bulb Temperature {C}
    6.8,                          !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                     !- Humidity Condition Type
    25.1,                         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    3.4,                          !- Wind Speed {m/s}
    250,                          !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAETau,                    !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    0.563,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.781,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                             !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                            !- Month
    21,                           !- Day of Month
    SummerDesignDay,              !- Day Type
    30.3,                         !- Maximum Dry-Bulb Temperature {C}
    6.8,                          !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                     !- Humidity Condition Type
    ,                             !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    82000,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    3.4,                          !- Wind Speed {m/s}
    250,                          !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAETau,                    !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    0.563,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.781,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                             !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                            !- Month
    21,                           !- Day of Month
    SummerDesignDay,              !- Day Type
    30.2,                         !- Maximum Dry-Bulb Temperature {C}
    6.8,                          !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                      !- Humidity Condition Type
    26.2,                         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    3.4,                          !- Wind Speed {m/s}
    250,                          !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAETau,                    !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    0.563,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.781,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                             !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Htg 99.6% Condns DB,  !- Name
    1,                            !- Month
    21,                           !- Day of Month
    WinterDesignDay,              !- Day Type
    -6.8,                         !- Maximum Dry-Bulb Temperature {C}
    0,                            !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                      !- Humidity Condition Type
    -6.8,                         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    2.2,                          !- Wind Speed {m/s}
    20,                           !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAEClearSky,               !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    ,                             !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                             !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                            !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                            !- Month
    21,                           !- Day of Month
    WinterDesignDay,              !- Day Type
    1,                            !- Maximum Dry-Bulb Temperature {C}
    0,                            !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                      !- Humidity Condition Type
    1,                            !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    8.3,                          !- Wind Speed {m/s}
    20,                           !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAEClearSky,               !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    ,                             !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                             !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                            !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    KWANGJU Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                            !- Month
    21,                           !- Day of Month
    WinterDesignDay,              !- Day Type
    0.5,                          !- Maximum Dry-Bulb Temperature {C}
    0,                            !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,           !- Dry-Bulb Temperature Range Modifier Type
    ,                             !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                     !- Humidity Condition Type
    -15,                          !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                             !- Humidity Condition Day Schedule Name
    ,                             !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                             !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                             !- Daily Wet-Bulb Temperature Range {deltaC}
    100463,                       !- Barometric Pressure {Pa}
    2.2,                          !- Wind Speed {m/s}
    20,                           !- Wind Direction {deg}
    No,                           !- Rain Indicator
    No,                           !- Snow Indicator
    No,                           !- Daylight Saving Time Indicator
    ASHRAEClearSky,               !- Solar Model Indicator
    ,                             !- Beam Solar Day Schedule Name
    ,                             !- Diffuse Solar Day Schedule Name
    ,                             !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                             !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                            !- Sky Clearness
    ,                             !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

OutputControl:Table:Style,
    HTML;                         !- Column Separator

Output:VariableDictionary,
    IDF,                          !- Key Field
    Unsorted;                     !- Sort Option

Output:SQLite,
    SimpleAndTabular;             !- Option Type

Output:EnergyManagementSystem,
    Verbose,                      !- Actuator Availability Dictionary Reporting
    Verbose,                      !- EMS Runtime Language Debug Output Level
    Verbose;                      !- Internal Variable Availability Dictionary Reporting

LifeCycleCost:NonrecurringCost,
    Default Cost,                 !- Name
    Construction,                 !- Category
    0,                            !- Cost
    ServicePeriod;                !- Start of Costs

! ─── 주광 제어 참조점 (실내 작업면 높이) ───
!
! Daylighting:ReferencePoint,
!     DaylightRefPt1,               !- Name
!     glazing_thermal_zone,         !- Zone or Space Name
!     1.5,                          !- X-Coordinate of Reference Point {m}
!     1.5,                          !- Y-Coordinate of Reference Point {m}
!     0.8;                          !- Z-Coordinate of Reference Point {m}
!
! ─── 주광 제어 (조명 부하 연동 - 연속 디밍) ───
!
! Daylighting:Controls,
!     Daylight Control 1,           !- Name
!     glazing_thermal_zone,         !- Zone or Space Name
!     SplitFlux,                    !- Daylighting Method
!     ,                             !- Availability Schedule Name
!     Continuous,                   !- Lighting Control Type
!     0.3,                          !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
!     0.2,                          !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
!     ,                             !- Number of Stepped Control Steps
!     ,                             !- Probability Lighting will be Reset When Needed in Manual Stepped Control
!     DaylightRefPt1,               !- Glare Calculation Daylighting Reference Point Name
!     180,                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
!     22,                           !- Maximum Allowable Discomfort Glare Index
!     ,                             !- DElight Gridding Resolution {m2}
!     DaylightRefPt1,               !- Daylighting Reference Point 1 Name
!     1.0,                          !- Fraction of Lights Controlled by Reference Point 1
!     500;                          !- Illuminance Setpoint at Reference Point 1 {lux}

! --- Zone Control and Thermostat for glazing_thermal_zone ---

ScheduleTypeLimits,
    Temperature_Limits,           !- Name
    -60,                          !- Lower Limit Value
    200,                          !- Upper Limit Value
    Continuous,                   !- Numeric Type
    Temperature;                  !- Unit Type

Schedule:Compact,
    DualSetpoint_Avail,           !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 4;              !- Field 3

Schedule:Compact,
    Cooling_Setpoints,            !- Name
    Temperature_Limits,           !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 26.0;           !- Field 3

Schedule:Compact,
    Heating_Setpoints,            !- Name
    Temperature_Limits,           !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 20.0;           !- Field 3

ThermostatSetpoint:DualSetpoint,
    glazing_Thermostat_DualSetpoint,  !- Name
    Heating_Setpoints,            !- Heating Setpoint Temperature Schedule Name
    Cooling_Setpoints;            !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
    glazing_Thermostat,           !- Name
    glazing_thermal_zone,         !- Zone or Space Name
    DualSetpoint_Avail,           !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    glazing_Thermostat_DualSetpoint;  !- Control 1 Name

! --- Node Definitions for HVAC ---

NodeList,
    glazing_Inlet_Nodes,          !- Name
    glazing_Supply_Air_Node;      !- Node Name 1

NodeList,
    glazing_Exhaust_Nodes,        !- Name
    glazing_Exhaust_Air_Node;     !- Node Name 1

ZoneHVAC:EquipmentConnections,
    glazing_thermal_zone,         !- Zone Name
    glazing_Equipment_List,       !- Zone Conditioning Equipment List Name
    glazing_Inlet_Nodes,          !- Zone Air Inlet Node or NodeList Name
    glazing_Exhaust_Nodes,        !- Zone Air Exhaust Node or NodeList Name
    glazing_Air_Node,             !- Zone Air Node Name
    glazing_Return_Node;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
    glazing_Equipment_List,       !- Name
    SequentialLoad,               !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment 1 Object Type
    glazing_Ideal_Loads,          !- Zone Equipment 1 Name
    1,                            !- Zone Equipment 1 Cooling Sequence
    1,                            !- Zone Equipment 1 Heating or No-Load Sequence
    ,                             !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                             !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    glazing_Ideal_Loads,          !- Name
    ,                             !- Availability Schedule Name
    glazing_Supply_Air_Node,      !- Zone Supply Air Node Name
    glazing_Exhaust_Air_Node,     !- Zone Exhaust Air Node Name
    ,                             !- System Inlet Air Node Name
    50,                           !- Maximum Heating Supply Air Temperature {C}
    13,                           !- Minimum Cooling Supply Air Temperature {C}
    ,                             !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                             !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                      !- Heating Limit
    ,                             !- Maximum Heating Air Flow Rate {m3/s}
    ,                             !- Maximum Sensible Heating Capacity {W}
    NoLimit,                      !- Cooling Limit
    ,                             !- Maximum Cooling Air Flow Rate {m3/s}
    ,                             !- Maximum Total Cooling Capacity {W}
    ,                             !- Heating Availability Schedule Name
    ,                             !- Cooling Availability Schedule Name
    None,                         !- Dehumidification Control Type
    ,                             !- Cooling Sensible Heat Ratio {dimensionless}
    ,                             !- Humidification Control Type
    ,                             !- Design Specification Outdoor Air Object Name
    ,                             !- Outdoor Air Inlet Node Name
    None,                         !- Demand Controlled Ventilation Type
    NoEconomizer,                 !- Outdoor Air Economizer Type
    ,                             !- Heat Recovery Type
    0,                            !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                            !- Latent Heat Recovery Effectiveness {dimensionless}

! --- Output Variables Requested by USER ---

Output:Variable,
    *,                            !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Generator Produced DC Electricity Energy,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    south_galzing,                !- Key Value
    Surface Outside Face Sunlit Fraction,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    south_galzing,                !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    Timestep;                     !- Reporting Frequency


