    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_40,                     !- Name
    Shade_3_00_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_41,                     !- Name
    Shade_6_00_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_42,                     !- Name
    Shade_4_00_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_43,                     !- Name
    Shade_3_00_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_44,                     !- Name
    Shade_2_00_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_45,                     !- Name
    Shade_6_00_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_46,                     !- Name
    Shade_1_00_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_47,                     !- Name
    Shade_2_00_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_48,                     !- Name
    Shade_3_00_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_49,                     !- Name
    Shade_1_00_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_50,                     !- Name
    Shade_6_00_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_51,                     !- Name
    Shade_4_00_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_52,                     !- Name
    Shade_2_00_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_53,                     !- Name
    Shade_2_00_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_54,                     !- Name
    Shade_2_00_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_55,                     !- Name
    Shade_5_00_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_56,                     !- Name
    Shade_5_00_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_57,                     !- Name
    Shade_6_00_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_58,                     !- Name
    Shade_1_00_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_59,                     !- Name
    Shade_6_00_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_60,                     !- Name
    Shade_2_00_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_61,                     !- Name
    Shade_2_00_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_62,                     !- Name
    Shade_5_00_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_63,                     !- Name
    Shade_4_00_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_64,                     !- Name
    Shade_2_00_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_65,                     !- Name
    Shade_4_00_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_66,                     !- Name
    Shade_1_00_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_67,                     !- Name
    Shade_3_00_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_68,                     !- Name
    Shade_5_00_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_69,                     !- Name
    Shade_6_00_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_70,                     !- Name
    Shade_3_00_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_71,                     !- Name
    Shade_4_00_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_72,                     !- Name
    Shade_4_00_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_73,                     !- Name
    Shade_2_00_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_74,                     !- Name
    Shade_6_00_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_75,                     !- Name
    Shade_3_00_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_76,                     !- Name
    Shade_5_00_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_77,                     !- Name
    Shade_2_00_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_78,                     !- Name
    Shade_6_00_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_79,                     !- Name
    Shade_1_00_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_80,                     !- Name
    Shade_5_00_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_81,                     !- Name
    Shade_2_00_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_82,                     !- Name
    Shade_4_00_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_83,                     !- Name
    Shade_4_00_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_84,                     !- Name
    Shade_3_00_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_85,                     !- Name
    Shade_1_00_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_86,                     !- Name
    Shade_5_00_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_87,                     !- Name
    Shade_4_00_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_88,                     !- Name
    Shade_5_00_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_89,                     !- Name
    Shade_5_00_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_00_90,                     !- Name
    Shade_3_00_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_00_91,                     !- Name
    Shade_1_00_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_92,                     !- Name
    Shade_4_00_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_00_93,                     !- Name
    Shade_2_00_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_00_94,                     !- Name
    Shade_6_00_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_00_95,                     !- Name
    Shade_4_00_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_00_96,                     !- Name
    Shade_5_00_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_01,                     !- Name
    Shade_3_10_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_02,                     !- Name
    Shade_3_10_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_03,                     !- Name
    Shade_3_10_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_04,                     !- Name
    Shade_1_10_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_05,                     !- Name
    Shade_1_10_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_06,                     !- Name
    Shade_2_10_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_07,                     !- Name
    Shade_5_10_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_08,                     !- Name
    Shade_6_10_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_09,                     !- Name
    Shade_5_10_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_10,                     !- Name
    Shade_6_10_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_11,                     !- Name
    Shade_4_10_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_12,                     !- Name
    Shade_1_10_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_13,                     !- Name
    Shade_3_10_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_14,                     !- Name
    Shade_1_10_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_15,                     !- Name
    Shade_4_10_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_16,                     !- Name
    Shade_5_10_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_17,                     !- Name
    Shade_5_10_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_18,                     !- Name
    Shade_5_10_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_19,                     !- Name
    Shade_2_10_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_20,                     !- Name
    Shade_2_10_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_21,                     !- Name
    Shade_2_10_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_22,                     !- Name
    Shade_1_10_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_23,                     !- Name
    Shade_3_10_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_24,                     !- Name
    Shade_6_10_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_25,                     !- Name
    Shade_3_10_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_26,                     !- Name
    Shade_4_10_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_27,                     !- Name
    Shade_5_10_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_28,                     !- Name
    Shade_3_10_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_29,                     !- Name
    Shade_6_10_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_30,                     !- Name
    Shade_6_10_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_31,                     !- Name
    Shade_1_10_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_32,                     !- Name
    Shade_4_10_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_33,                     !- Name
    Shade_4_10_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_34,                     !- Name
    Shade_6_10_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_35,                     !- Name
    Shade_3_10_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_36,                     !- Name
    Shade_6_10_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_37,                     !- Name
    Shade_1_10_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_38,                     !- Name
    Shade_1_10_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_39,                     !- Name
    Shade_1_10_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_40,                     !- Name
    Shade_3_10_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_41,                     !- Name
    Shade_6_10_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_42,                     !- Name
    Shade_4_10_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_43,                     !- Name
    Shade_3_10_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_44,                     !- Name
    Shade_2_10_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_45,                     !- Name
    Shade_6_10_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_46,                     !- Name
    Shade_1_10_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_47,                     !- Name
    Shade_2_10_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_48,                     !- Name
    Shade_3_10_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_49,                     !- Name
    Shade_1_10_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_50,                     !- Name
    Shade_6_10_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_51,                     !- Name
    Shade_4_10_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_52,                     !- Name
    Shade_2_10_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_53,                     !- Name
    Shade_2_10_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_54,                     !- Name
    Shade_2_10_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_55,                     !- Name
    Shade_5_10_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_56,                     !- Name
    Shade_5_10_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_57,                     !- Name
    Shade_6_10_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_58,                     !- Name
    Shade_1_10_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_59,                     !- Name
    Shade_6_10_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_60,                     !- Name
    Shade_2_10_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_61,                     !- Name
    Shade_2_10_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_62,                     !- Name
    Shade_5_10_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_63,                     !- Name
    Shade_4_10_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_64,                     !- Name
    Shade_2_10_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_65,                     !- Name
    Shade_4_10_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_66,                     !- Name
    Shade_1_10_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_67,                     !- Name
    Shade_3_10_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_68,                     !- Name
    Shade_5_10_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_69,                     !- Name
    Shade_6_10_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_70,                     !- Name
    Shade_3_10_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_71,                     !- Name
    Shade_4_10_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_72,                     !- Name
    Shade_4_10_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_73,                     !- Name
    Shade_2_10_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_74,                     !- Name
    Shade_6_10_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_75,                     !- Name
    Shade_3_10_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_76,                     !- Name
    Shade_5_10_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_77,                     !- Name
    Shade_2_10_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_78,                     !- Name
    Shade_6_10_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_79,                     !- Name
    Shade_1_10_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_80,                     !- Name
    Shade_5_10_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_81,                     !- Name
    Shade_2_10_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_82,                     !- Name
    Shade_4_10_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_83,                     !- Name
    Shade_4_10_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_84,                     !- Name
    Shade_3_10_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_85,                     !- Name
    Shade_1_10_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_86,                     !- Name
    Shade_5_10_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_87,                     !- Name
    Shade_4_10_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_88,                     !- Name
    Shade_5_10_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_89,                     !- Name
    Shade_5_10_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_10_90,                     !- Name
    Shade_3_10_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_10_91,                     !- Name
    Shade_1_10_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_92,                     !- Name
    Shade_4_10_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_10_93,                     !- Name
    Shade_2_10_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_10_94,                     !- Name
    Shade_6_10_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_10_95,                     !- Name
    Shade_4_10_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_10_96,                     !- Name
    Shade_5_10_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_01,                     !- Name
    Shade_3_20_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_02,                     !- Name
    Shade_3_20_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_03,                     !- Name
    Shade_3_20_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_04,                     !- Name
    Shade_1_20_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_05,                     !- Name
    Shade_1_20_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_06,                     !- Name
    Shade_2_20_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_07,                     !- Name
    Shade_5_20_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_08,                     !- Name
    Shade_6_20_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_09,                     !- Name
    Shade_5_20_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_10,                     !- Name
    Shade_6_20_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_11,                     !- Name
    Shade_4_20_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_12,                     !- Name
    Shade_1_20_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_13,                     !- Name
    Shade_3_20_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_14,                     !- Name
    Shade_1_20_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_15,                     !- Name
    Shade_4_20_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_16,                     !- Name
    Shade_5_20_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_17,                     !- Name
    Shade_5_20_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_18,                     !- Name
    Shade_5_20_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_19,                     !- Name
    Shade_2_20_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_20,                     !- Name
    Shade_2_20_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_21,                     !- Name
    Shade_2_20_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_22,                     !- Name
    Shade_1_20_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_23,                     !- Name
    Shade_3_20_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_24,                     !- Name
    Shade_6_20_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_25,                     !- Name
    Shade_3_20_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_26,                     !- Name
    Shade_4_20_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_27,                     !- Name
    Shade_5_20_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_28,                     !- Name
    Shade_3_20_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_29,                     !- Name
    Shade_6_20_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_30,                     !- Name
    Shade_6_20_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_31,                     !- Name
    Shade_1_20_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_32,                     !- Name
    Shade_4_20_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_33,                     !- Name
    Shade_4_20_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_34,                     !- Name
    Shade_6_20_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_35,                     !- Name
    Shade_3_20_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_36,                     !- Name
    Shade_6_20_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_37,                     !- Name
    Shade_1_20_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_38,                     !- Name
    Shade_1_20_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_39,                     !- Name
    Shade_1_20_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_40,                     !- Name
    Shade_3_20_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_41,                     !- Name
    Shade_6_20_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_42,                     !- Name
    Shade_4_20_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_43,                     !- Name
    Shade_3_20_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_44,                     !- Name
    Shade_2_20_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_45,                     !- Name
    Shade_6_20_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_46,                     !- Name
    Shade_1_20_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_47,                     !- Name
    Shade_2_20_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_48,                     !- Name
    Shade_3_20_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_49,                     !- Name
    Shade_1_20_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_50,                     !- Name
    Shade_6_20_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_51,                     !- Name
    Shade_4_20_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_52,                     !- Name
    Shade_2_20_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_53,                     !- Name
    Shade_2_20_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_54,                     !- Name
    Shade_2_20_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_55,                     !- Name
    Shade_5_20_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_56,                     !- Name
    Shade_5_20_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_57,                     !- Name
    Shade_6_20_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_58,                     !- Name
    Shade_1_20_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_59,                     !- Name
    Shade_6_20_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_60,                     !- Name
    Shade_2_20_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_61,                     !- Name
    Shade_2_20_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_62,                     !- Name
    Shade_5_20_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_63,                     !- Name
    Shade_4_20_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_64,                     !- Name
    Shade_2_20_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_65,                     !- Name
    Shade_4_20_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_66,                     !- Name
    Shade_1_20_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_67,                     !- Name
    Shade_3_20_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_68,                     !- Name
    Shade_5_20_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_69,                     !- Name
    Shade_6_20_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_70,                     !- Name
    Shade_3_20_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_71,                     !- Name
    Shade_4_20_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_72,                     !- Name
    Shade_4_20_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_73,                     !- Name
    Shade_2_20_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_74,                     !- Name
    Shade_6_20_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_75,                     !- Name
    Shade_3_20_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_76,                     !- Name
    Shade_5_20_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_77,                     !- Name
    Shade_2_20_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_78,                     !- Name
    Shade_6_20_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_79,                     !- Name
    Shade_1_20_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_80,                     !- Name
    Shade_5_20_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_81,                     !- Name
    Shade_2_20_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_82,                     !- Name
    Shade_4_20_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_83,                     !- Name
    Shade_4_20_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_84,                     !- Name
    Shade_3_20_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_85,                     !- Name
    Shade_1_20_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_86,                     !- Name
    Shade_5_20_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_87,                     !- Name
    Shade_4_20_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_88,                     !- Name
    Shade_5_20_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_89,                     !- Name
    Shade_5_20_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_20_90,                     !- Name
    Shade_3_20_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_20_91,                     !- Name
    Shade_1_20_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_92,                     !- Name
    Shade_4_20_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_20_93,                     !- Name
    Shade_2_20_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_20_94,                     !- Name
    Shade_6_20_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_20_95,                     !- Name
    Shade_4_20_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_20_96,                     !- Name
    Shade_5_20_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_01,                     !- Name
    Shade_3_30_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_02,                     !- Name
    Shade_3_30_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_03,                     !- Name
    Shade_3_30_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_04,                     !- Name
    Shade_1_30_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_05,                     !- Name
    Shade_1_30_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_06,                     !- Name
    Shade_2_30_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_07,                     !- Name
    Shade_5_30_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_08,                     !- Name
    Shade_6_30_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_09,                     !- Name
    Shade_5_30_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_10,                     !- Name
    Shade_6_30_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_11,                     !- Name
    Shade_4_30_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_12,                     !- Name
    Shade_1_30_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_13,                     !- Name
    Shade_3_30_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_14,                     !- Name
    Shade_1_30_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_15,                     !- Name
    Shade_4_30_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_16,                     !- Name
    Shade_5_30_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_17,                     !- Name
    Shade_5_30_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_18,                     !- Name
    Shade_5_30_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_19,                     !- Name
    Shade_2_30_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_20,                     !- Name
    Shade_2_30_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_21,                     !- Name
    Shade_2_30_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_22,                     !- Name
    Shade_1_30_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_23,                     !- Name
    Shade_3_30_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_24,                     !- Name
    Shade_6_30_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_25,                     !- Name
    Shade_3_30_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_26,                     !- Name
    Shade_4_30_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_27,                     !- Name
    Shade_5_30_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_28,                     !- Name
    Shade_3_30_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_29,                     !- Name
    Shade_6_30_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_30,                     !- Name
    Shade_6_30_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_31,                     !- Name
    Shade_1_30_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_32,                     !- Name
    Shade_4_30_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_33,                     !- Name
    Shade_4_30_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_34,                     !- Name
    Shade_6_30_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_35,                     !- Name
    Shade_3_30_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_36,                     !- Name
    Shade_6_30_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_37,                     !- Name
    Shade_1_30_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_38,                     !- Name
    Shade_1_30_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_39,                     !- Name
    Shade_1_30_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_40,                     !- Name
    Shade_3_30_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_41,                     !- Name
    Shade_6_30_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_42,                     !- Name
    Shade_4_30_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_43,                     !- Name
    Shade_3_30_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_44,                     !- Name
    Shade_2_30_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_45,                     !- Name
    Shade_6_30_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_46,                     !- Name
    Shade_1_30_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_47,                     !- Name
    Shade_2_30_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_48,                     !- Name
    Shade_3_30_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_49,                     !- Name
    Shade_1_30_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_50,                     !- Name
    Shade_6_30_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_51,                     !- Name
    Shade_4_30_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_52,                     !- Name
    Shade_2_30_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_53,                     !- Name
    Shade_2_30_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_54,                     !- Name
    Shade_2_30_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_55,                     !- Name
    Shade_5_30_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_56,                     !- Name
    Shade_5_30_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_57,                     !- Name
    Shade_6_30_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_58,                     !- Name
    Shade_1_30_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_59,                     !- Name
    Shade_6_30_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_60,                     !- Name
    Shade_2_30_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_61,                     !- Name
    Shade_2_30_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_62,                     !- Name
    Shade_5_30_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_63,                     !- Name
    Shade_4_30_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_64,                     !- Name
    Shade_2_30_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_65,                     !- Name
    Shade_4_30_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_66,                     !- Name
    Shade_1_30_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_67,                     !- Name
    Shade_3_30_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_68,                     !- Name
    Shade_5_30_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_69,                     !- Name
    Shade_6_30_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_70,                     !- Name
    Shade_3_30_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_71,                     !- Name
    Shade_4_30_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_72,                     !- Name
    Shade_4_30_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_73,                     !- Name
    Shade_2_30_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_74,                     !- Name
    Shade_6_30_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_75,                     !- Name
    Shade_3_30_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_76,                     !- Name
    Shade_5_30_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_77,                     !- Name
    Shade_2_30_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_78,                     !- Name
    Shade_6_30_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_79,                     !- Name
    Shade_1_30_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_80,                     !- Name
    Shade_5_30_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_81,                     !- Name
    Shade_2_30_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_82,                     !- Name
    Shade_4_30_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_83,                     !- Name
    Shade_4_30_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_84,                     !- Name
    Shade_3_30_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_85,                     !- Name
    Shade_1_30_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_86,                     !- Name
    Shade_5_30_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_87,                     !- Name
    Shade_4_30_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_88,                     !- Name
    Shade_5_30_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_89,                     !- Name
    Shade_5_30_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_30_90,                     !- Name
    Shade_3_30_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_30_91,                     !- Name
    Shade_1_30_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_92,                     !- Name
    Shade_4_30_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_30_93,                     !- Name
    Shade_2_30_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_30_94,                     !- Name
    Shade_6_30_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_30_95,                     !- Name
    Shade_4_30_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_30_96,                     !- Name
    Shade_5_30_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_01,                     !- Name
    Shade_3_40_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_02,                     !- Name
    Shade_3_40_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_03,                     !- Name
    Shade_3_40_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_04,                     !- Name
    Shade_1_40_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_05,                     !- Name
    Shade_1_40_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_06,                     !- Name
    Shade_2_40_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_07,                     !- Name
    Shade_5_40_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_08,                     !- Name
    Shade_6_40_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_09,                     !- Name
    Shade_5_40_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_10,                     !- Name
    Shade_6_40_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_11,                     !- Name
    Shade_4_40_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_12,                     !- Name
    Shade_1_40_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_13,                     !- Name
    Shade_3_40_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_14,                     !- Name
    Shade_1_40_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_15,                     !- Name
    Shade_4_40_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_16,                     !- Name
    Shade_5_40_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_17,                     !- Name
    Shade_5_40_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_18,                     !- Name
    Shade_5_40_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_19,                     !- Name
    Shade_2_40_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_20,                     !- Name
    Shade_2_40_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_21,                     !- Name
    Shade_2_40_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_22,                     !- Name
    Shade_1_40_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_23,                     !- Name
    Shade_3_40_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_24,                     !- Name
    Shade_6_40_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_25,                     !- Name
    Shade_3_40_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_26,                     !- Name
    Shade_4_40_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_27,                     !- Name
    Shade_5_40_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_28,                     !- Name
    Shade_3_40_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_29,                     !- Name
    Shade_6_40_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_30,                     !- Name
    Shade_6_40_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_31,                     !- Name
    Shade_1_40_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_32,                     !- Name
    Shade_4_40_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_33,                     !- Name
    Shade_4_40_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_34,                     !- Name
    Shade_6_40_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_35,                     !- Name
    Shade_3_40_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_36,                     !- Name
    Shade_6_40_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_37,                     !- Name
    Shade_1_40_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_38,                     !- Name
    Shade_1_40_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_39,                     !- Name
    Shade_1_40_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_40,                     !- Name
    Shade_3_40_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_41,                     !- Name
    Shade_6_40_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_42,                     !- Name
    Shade_4_40_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_43,                     !- Name
    Shade_3_40_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_44,                     !- Name
    Shade_2_40_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_45,                     !- Name
    Shade_6_40_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_46,                     !- Name
    Shade_1_40_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_47,                     !- Name
    Shade_2_40_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_48,                     !- Name
    Shade_3_40_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_49,                     !- Name
    Shade_1_40_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_50,                     !- Name
    Shade_6_40_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_51,                     !- Name
    Shade_4_40_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_52,                     !- Name
    Shade_2_40_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_53,                     !- Name
    Shade_2_40_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_54,                     !- Name
    Shade_2_40_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_55,                     !- Name
    Shade_5_40_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_56,                     !- Name
    Shade_5_40_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_57,                     !- Name
    Shade_6_40_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_58,                     !- Name
    Shade_1_40_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_59,                     !- Name
    Shade_6_40_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_60,                     !- Name
    Shade_2_40_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_61,                     !- Name
    Shade_2_40_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_62,                     !- Name
    Shade_5_40_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_63,                     !- Name
    Shade_4_40_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_64,                     !- Name
    Shade_2_40_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_65,                     !- Name
    Shade_4_40_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_66,                     !- Name
    Shade_1_40_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_67,                     !- Name
    Shade_3_40_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_68,                     !- Name
    Shade_5_40_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_69,                     !- Name
    Shade_6_40_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_70,                     !- Name
    Shade_3_40_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_71,                     !- Name
    Shade_4_40_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_72,                     !- Name
    Shade_4_40_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_73,                     !- Name
    Shade_2_40_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_74,                     !- Name
    Shade_6_40_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_75,                     !- Name
    Shade_3_40_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_76,                     !- Name
    Shade_5_40_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_77,                     !- Name
    Shade_2_40_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_78,                     !- Name
    Shade_6_40_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_79,                     !- Name
    Shade_1_40_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_80,                     !- Name
    Shade_5_40_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_81,                     !- Name
    Shade_2_40_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_82,                     !- Name
    Shade_4_40_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_83,                     !- Name
    Shade_4_40_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_84,                     !- Name
    Shade_3_40_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_85,                     !- Name
    Shade_1_40_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_86,                     !- Name
    Shade_5_40_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_87,                     !- Name
    Shade_4_40_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_88,                     !- Name
    Shade_5_40_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_89,                     !- Name
    Shade_5_40_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_40_90,                     !- Name
    Shade_3_40_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_40_91,                     !- Name
    Shade_1_40_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_92,                     !- Name
    Shade_4_40_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_40_93,                     !- Name
    Shade_2_40_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_40_94,                     !- Name
    Shade_6_40_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_40_95,                     !- Name
    Shade_4_40_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_40_96,                     !- Name
    Shade_5_40_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_01,                     !- Name
    Shade_3_50_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_02,                     !- Name
    Shade_3_50_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_03,                     !- Name
    Shade_3_50_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_04,                     !- Name
    Shade_1_50_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_05,                     !- Name
    Shade_1_50_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_06,                     !- Name
    Shade_2_50_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_07,                     !- Name
    Shade_5_50_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_08,                     !- Name
    Shade_6_50_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_09,                     !- Name
    Shade_5_50_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_10,                     !- Name
    Shade_6_50_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_11,                     !- Name
    Shade_4_50_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_12,                     !- Name
    Shade_1_50_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_13,                     !- Name
    Shade_3_50_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_14,                     !- Name
    Shade_1_50_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_15,                     !- Name
    Shade_4_50_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_16,                     !- Name
    Shade_5_50_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_17,                     !- Name
    Shade_5_50_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_18,                     !- Name
    Shade_5_50_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_19,                     !- Name
    Shade_2_50_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_20,                     !- Name
    Shade_2_50_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_21,                     !- Name
    Shade_2_50_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_22,                     !- Name
    Shade_1_50_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_23,                     !- Name
    Shade_3_50_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_24,                     !- Name
    Shade_6_50_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_25,                     !- Name
    Shade_3_50_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_26,                     !- Name
    Shade_4_50_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_27,                     !- Name
    Shade_5_50_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_28,                     !- Name
    Shade_3_50_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_29,                     !- Name
    Shade_6_50_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_30,                     !- Name
    Shade_6_50_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_31,                     !- Name
    Shade_1_50_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_32,                     !- Name
    Shade_4_50_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_33,                     !- Name
    Shade_4_50_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_34,                     !- Name
    Shade_6_50_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_35,                     !- Name
    Shade_3_50_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_36,                     !- Name
    Shade_6_50_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_37,                     !- Name
    Shade_1_50_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_38,                     !- Name
    Shade_1_50_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_39,                     !- Name
    Shade_1_50_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_40,                     !- Name
    Shade_3_50_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_41,                     !- Name
    Shade_6_50_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_42,                     !- Name
    Shade_4_50_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_43,                     !- Name
    Shade_3_50_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_44,                     !- Name
    Shade_2_50_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_45,                     !- Name
    Shade_6_50_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_46,                     !- Name
    Shade_1_50_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_47,                     !- Name
    Shade_2_50_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_48,                     !- Name
    Shade_3_50_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_49,                     !- Name
    Shade_1_50_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_50,                     !- Name
    Shade_6_50_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_51,                     !- Name
    Shade_4_50_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_52,                     !- Name
    Shade_2_50_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_53,                     !- Name
    Shade_2_50_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_54,                     !- Name
    Shade_2_50_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_55,                     !- Name
    Shade_5_50_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_56,                     !- Name
    Shade_5_50_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_57,                     !- Name
    Shade_6_50_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_58,                     !- Name
    Shade_1_50_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_59,                     !- Name
    Shade_6_50_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_60,                     !- Name
    Shade_2_50_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_61,                     !- Name
    Shade_2_50_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_62,                     !- Name
    Shade_5_50_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_63,                     !- Name
    Shade_4_50_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_64,                     !- Name
    Shade_2_50_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_65,                     !- Name
    Shade_4_50_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_66,                     !- Name
    Shade_1_50_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_67,                     !- Name
    Shade_3_50_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_68,                     !- Name
    Shade_5_50_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_69,                     !- Name
    Shade_6_50_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_70,                     !- Name
    Shade_3_50_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_71,                     !- Name
    Shade_4_50_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_72,                     !- Name
    Shade_4_50_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_73,                     !- Name
    Shade_2_50_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_74,                     !- Name
    Shade_6_50_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_75,                     !- Name
    Shade_3_50_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_76,                     !- Name
    Shade_5_50_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_77,                     !- Name
    Shade_2_50_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_78,                     !- Name
    Shade_6_50_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_79,                     !- Name
    Shade_1_50_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_80,                     !- Name
    Shade_5_50_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_81,                     !- Name
    Shade_2_50_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_82,                     !- Name
    Shade_4_50_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_83,                     !- Name
    Shade_4_50_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_84,                     !- Name
    Shade_3_50_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_85,                     !- Name
    Shade_1_50_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_86,                     !- Name
    Shade_5_50_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_87,                     !- Name
    Shade_4_50_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_88,                     !- Name
    Shade_5_50_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_89,                     !- Name
    Shade_5_50_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_50_90,                     !- Name
    Shade_3_50_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_50_91,                     !- Name
    Shade_1_50_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_92,                     !- Name
    Shade_4_50_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_50_93,                     !- Name
    Shade_2_50_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_50_94,                     !- Name
    Shade_6_50_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_50_95,                     !- Name
    Shade_4_50_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_50_96,                     !- Name
    Shade_5_50_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_01,                     !- Name
    Shade_3_60_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_02,                     !- Name
    Shade_3_60_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_03,                     !- Name
    Shade_3_60_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_04,                     !- Name
    Shade_1_60_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_05,                     !- Name
    Shade_1_60_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_06,                     !- Name
    Shade_2_60_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_07,                     !- Name
    Shade_5_60_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_08,                     !- Name
    Shade_6_60_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_09,                     !- Name
    Shade_5_60_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_10,                     !- Name
    Shade_6_60_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_11,                     !- Name
    Shade_4_60_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_12,                     !- Name
    Shade_1_60_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_13,                     !- Name
    Shade_3_60_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_14,                     !- Name
    Shade_1_60_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_15,                     !- Name
    Shade_4_60_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_16,                     !- Name
    Shade_5_60_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_17,                     !- Name
    Shade_5_60_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_18,                     !- Name
    Shade_5_60_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_19,                     !- Name
    Shade_2_60_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_20,                     !- Name
    Shade_2_60_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_21,                     !- Name
    Shade_2_60_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_22,                     !- Name
    Shade_1_60_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_23,                     !- Name
    Shade_3_60_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_24,                     !- Name
    Shade_6_60_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_25,                     !- Name
    Shade_3_60_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_26,                     !- Name
    Shade_4_60_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_27,                     !- Name
    Shade_5_60_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_28,                     !- Name
    Shade_3_60_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_29,                     !- Name
    Shade_6_60_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_30,                     !- Name
    Shade_6_60_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_31,                     !- Name
    Shade_1_60_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_32,                     !- Name
    Shade_4_60_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_33,                     !- Name
    Shade_4_60_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_34,                     !- Name
    Shade_6_60_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_35,                     !- Name
    Shade_3_60_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_36,                     !- Name
    Shade_6_60_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_37,                     !- Name
    Shade_1_60_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_38,                     !- Name
    Shade_1_60_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_39,                     !- Name
    Shade_1_60_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_40,                     !- Name
    Shade_3_60_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_41,                     !- Name
    Shade_6_60_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_42,                     !- Name
    Shade_4_60_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_43,                     !- Name
    Shade_3_60_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_44,                     !- Name
    Shade_2_60_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_45,                     !- Name
    Shade_6_60_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_46,                     !- Name
    Shade_1_60_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_47,                     !- Name
    Shade_2_60_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_48,                     !- Name
    Shade_3_60_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_49,                     !- Name
    Shade_1_60_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_50,                     !- Name
    Shade_6_60_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_51,                     !- Name
    Shade_4_60_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_52,                     !- Name
    Shade_2_60_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_53,                     !- Name
    Shade_2_60_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_54,                     !- Name
    Shade_2_60_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_55,                     !- Name
    Shade_5_60_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_56,                     !- Name
    Shade_5_60_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_57,                     !- Name
    Shade_6_60_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_58,                     !- Name
    Shade_1_60_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_59,                     !- Name
    Shade_6_60_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_60,                     !- Name
    Shade_2_60_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_61,                     !- Name
    Shade_2_60_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_62,                     !- Name
    Shade_5_60_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_63,                     !- Name
    Shade_4_60_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_64,                     !- Name
    Shade_2_60_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_65,                     !- Name
    Shade_4_60_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_66,                     !- Name
    Shade_1_60_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_67,                     !- Name
    Shade_3_60_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_68,                     !- Name
    Shade_5_60_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_69,                     !- Name
    Shade_6_60_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_70,                     !- Name
    Shade_3_60_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_71,                     !- Name
    Shade_4_60_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_72,                     !- Name
    Shade_4_60_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_73,                     !- Name
    Shade_2_60_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_74,                     !- Name
    Shade_6_60_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_75,                     !- Name
    Shade_3_60_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_76,                     !- Name
    Shade_5_60_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_77,                     !- Name
    Shade_2_60_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_78,                     !- Name
    Shade_6_60_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_79,                     !- Name
    Shade_1_60_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_80,                     !- Name
    Shade_5_60_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_81,                     !- Name
    Shade_2_60_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_82,                     !- Name
    Shade_4_60_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_83,                     !- Name
    Shade_4_60_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_84,                     !- Name
    Shade_3_60_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_85,                     !- Name
    Shade_1_60_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_86,                     !- Name
    Shade_5_60_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_87,                     !- Name
    Shade_4_60_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_88,                     !- Name
    Shade_5_60_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_89,                     !- Name
    Shade_5_60_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_60_90,                     !- Name
    Shade_3_60_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_60_91,                     !- Name
    Shade_1_60_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_92,                     !- Name
    Shade_4_60_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_60_93,                     !- Name
    Shade_2_60_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_60_94,                     !- Name
    Shade_6_60_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_60_95,                     !- Name
    Shade_4_60_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_60_96,                     !- Name
    Shade_5_60_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_01,                     !- Name
    Shade_3_70_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_02,                     !- Name
    Shade_3_70_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_03,                     !- Name
    Shade_3_70_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_04,                     !- Name
    Shade_1_70_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_05,                     !- Name
    Shade_1_70_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_06,                     !- Name
    Shade_2_70_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_07,                     !- Name
    Shade_5_70_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_08,                     !- Name
    Shade_6_70_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_09,                     !- Name
    Shade_5_70_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_10,                     !- Name
    Shade_6_70_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_11,                     !- Name
    Shade_4_70_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_12,                     !- Name
    Shade_1_70_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_13,                     !- Name
    Shade_3_70_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_14,                     !- Name
    Shade_1_70_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_15,                     !- Name
    Shade_4_70_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_16,                     !- Name
    Shade_5_70_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_17,                     !- Name
    Shade_5_70_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_18,                     !- Name
    Shade_5_70_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_19,                     !- Name
    Shade_2_70_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_20,                     !- Name
    Shade_2_70_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_21,                     !- Name
    Shade_2_70_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_22,                     !- Name
    Shade_1_70_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_23,                     !- Name
    Shade_3_70_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_24,                     !- Name
    Shade_6_70_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_25,                     !- Name
    Shade_3_70_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_26,                     !- Name
    Shade_4_70_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_27,                     !- Name
    Shade_5_70_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_28,                     !- Name
    Shade_3_70_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_29,                     !- Name
    Shade_6_70_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_30,                     !- Name
    Shade_6_70_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_31,                     !- Name
    Shade_1_70_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_32,                     !- Name
    Shade_4_70_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_33,                     !- Name
    Shade_4_70_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_34,                     !- Name
    Shade_6_70_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_35,                     !- Name
    Shade_3_70_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_36,                     !- Name
    Shade_6_70_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_37,                     !- Name
    Shade_1_70_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_38,                     !- Name
    Shade_1_70_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_39,                     !- Name
    Shade_1_70_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_40,                     !- Name
    Shade_3_70_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_41,                     !- Name
    Shade_6_70_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_42,                     !- Name
    Shade_4_70_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_43,                     !- Name
    Shade_3_70_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_44,                     !- Name
    Shade_2_70_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_45,                     !- Name
    Shade_6_70_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_46,                     !- Name
    Shade_1_70_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_47,                     !- Name
    Shade_2_70_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_48,                     !- Name
    Shade_3_70_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_49,                     !- Name
    Shade_1_70_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_50,                     !- Name
    Shade_6_70_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_51,                     !- Name
    Shade_4_70_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_52,                     !- Name
    Shade_2_70_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_53,                     !- Name
    Shade_2_70_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_54,                     !- Name
    Shade_2_70_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_55,                     !- Name
    Shade_5_70_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_56,                     !- Name
    Shade_5_70_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_57,                     !- Name
    Shade_6_70_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_58,                     !- Name
    Shade_1_70_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_59,                     !- Name
    Shade_6_70_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_60,                     !- Name
    Shade_2_70_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_61,                     !- Name
    Shade_2_70_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_62,                     !- Name
    Shade_5_70_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_63,                     !- Name
    Shade_4_70_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_64,                     !- Name
    Shade_2_70_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_65,                     !- Name
    Shade_4_70_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_66,                     !- Name
    Shade_1_70_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_67,                     !- Name
    Shade_3_70_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_68,                     !- Name
    Shade_5_70_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_69,                     !- Name
    Shade_6_70_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_70,                     !- Name
    Shade_3_70_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_71,                     !- Name
    Shade_4_70_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_72,                     !- Name
    Shade_4_70_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_73,                     !- Name
    Shade_2_70_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_74,                     !- Name
    Shade_6_70_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_75,                     !- Name
    Shade_3_70_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_76,                     !- Name
    Shade_5_70_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_77,                     !- Name
    Shade_2_70_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_78,                     !- Name
    Shade_6_70_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_79,                     !- Name
    Shade_1_70_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_80,                     !- Name
    Shade_5_70_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_81,                     !- Name
    Shade_2_70_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_82,                     !- Name
    Shade_4_70_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_83,                     !- Name
    Shade_4_70_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_84,                     !- Name
    Shade_3_70_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_85,                     !- Name
    Shade_1_70_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_86,                     !- Name
    Shade_5_70_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_87,                     !- Name
    Shade_4_70_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_88,                     !- Name
    Shade_5_70_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_89,                     !- Name
    Shade_5_70_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_70_90,                     !- Name
    Shade_3_70_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_70_91,                     !- Name
    Shade_1_70_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_92,                     !- Name
    Shade_4_70_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_70_93,                     !- Name
    Shade_2_70_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_70_94,                     !- Name
    Shade_6_70_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_70_95,                     !- Name
    Shade_4_70_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_70_96,                     !- Name
    Shade_5_70_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_01,                     !- Name
    Shade_3_80_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_02,                     !- Name
    Shade_3_80_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_03,                     !- Name
    Shade_3_80_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_04,                     !- Name
    Shade_1_80_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_05,                     !- Name
    Shade_1_80_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_06,                     !- Name
    Shade_2_80_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_07,                     !- Name
    Shade_5_80_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_08,                     !- Name
    Shade_6_80_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_09,                     !- Name
    Shade_5_80_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_10,                     !- Name
    Shade_6_80_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_11,                     !- Name
    Shade_4_80_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_12,                     !- Name
    Shade_1_80_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_13,                     !- Name
    Shade_3_80_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_14,                     !- Name
    Shade_1_80_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_15,                     !- Name
    Shade_4_80_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_16,                     !- Name
    Shade_5_80_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_17,                     !- Name
    Shade_5_80_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_18,                     !- Name
    Shade_5_80_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_19,                     !- Name
    Shade_2_80_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_20,                     !- Name
    Shade_2_80_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_21,                     !- Name
    Shade_2_80_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_22,                     !- Name
    Shade_1_80_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_23,                     !- Name
    Shade_3_80_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_24,                     !- Name
    Shade_6_80_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_25,                     !- Name
    Shade_3_80_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_26,                     !- Name
    Shade_4_80_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_27,                     !- Name
    Shade_5_80_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_28,                     !- Name
    Shade_3_80_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_29,                     !- Name
    Shade_6_80_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_30,                     !- Name
    Shade_6_80_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_31,                     !- Name
    Shade_1_80_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_32,                     !- Name
    Shade_4_80_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_33,                     !- Name
    Shade_4_80_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_34,                     !- Name
    Shade_6_80_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_35,                     !- Name
    Shade_3_80_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_36,                     !- Name
    Shade_6_80_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_37,                     !- Name
    Shade_1_80_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_38,                     !- Name
    Shade_1_80_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_39,                     !- Name
    Shade_1_80_39,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_40,                     !- Name
    Shade_3_80_40,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_41,                     !- Name
    Shade_6_80_41,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_42,                     !- Name
    Shade_4_80_42,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_43,                     !- Name
    Shade_3_80_43,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_44,                     !- Name
    Shade_2_80_44,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_45,                     !- Name
    Shade_6_80_45,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_46,                     !- Name
    Shade_1_80_46,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_47,                     !- Name
    Shade_2_80_47,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_48,                     !- Name
    Shade_3_80_48,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_49,                     !- Name
    Shade_1_80_49,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_50,                     !- Name
    Shade_6_80_50,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_51,                     !- Name
    Shade_4_80_51,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_52,                     !- Name
    Shade_2_80_52,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_53,                     !- Name
    Shade_2_80_53,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_54,                     !- Name
    Shade_2_80_54,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_55,                     !- Name
    Shade_5_80_55,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_56,                     !- Name
    Shade_5_80_56,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_57,                     !- Name
    Shade_6_80_57,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_58,                     !- Name
    Shade_1_80_58,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_59,                     !- Name
    Shade_6_80_59,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_60,                     !- Name
    Shade_2_80_60,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_61,                     !- Name
    Shade_2_80_61,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_62,                     !- Name
    Shade_5_80_62,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_63,                     !- Name
    Shade_4_80_63,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_64,                     !- Name
    Shade_2_80_64,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_65,                     !- Name
    Shade_4_80_65,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_66,                     !- Name
    Shade_1_80_66,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_67,                     !- Name
    Shade_3_80_67,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_68,                     !- Name
    Shade_5_80_68,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_69,                     !- Name
    Shade_6_80_69,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_70,                     !- Name
    Shade_3_80_70,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_71,                     !- Name
    Shade_4_80_71,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_72,                     !- Name
    Shade_4_80_72,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_73,                     !- Name
    Shade_2_80_73,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_74,                     !- Name
    Shade_6_80_74,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_75,                     !- Name
    Shade_3_80_75,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_76,                     !- Name
    Shade_5_80_76,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_77,                     !- Name
    Shade_2_80_77,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_78,                     !- Name
    Shade_6_80_78,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_79,                     !- Name
    Shade_1_80_79,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_80,                     !- Name
    Shade_5_80_80,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_81,                     !- Name
    Shade_2_80_81,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_82,                     !- Name
    Shade_4_80_82,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_83,                     !- Name
    Shade_4_80_83,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_84,                     !- Name
    Shade_3_80_84,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_85,                     !- Name
    Shade_1_80_85,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_86,                     !- Name
    Shade_5_80_86,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_87,                     !- Name
    Shade_4_80_87,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_88,                     !- Name
    Shade_5_80_88,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_89,                     !- Name
    Shade_5_80_89,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_80_90,                     !- Name
    Shade_3_80_90,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_80_91,                     !- Name
    Shade_1_80_91,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_92,                     !- Name
    Shade_4_80_92,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_80_93,                     !- Name
    Shade_2_80_93,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_80_94,                     !- Name
    Shade_6_80_94,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_80_95,                     !- Name
    Shade_4_80_95,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_80_96,                     !- Name
    Shade_5_80_96,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_01,                     !- Name
    Shade_3_90_01,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_02,                     !- Name
    Shade_3_90_02,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_03,                     !- Name
    Shade_3_90_03,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_04,                     !- Name
    Shade_1_90_04,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_05,                     !- Name
    Shade_1_90_05,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_06,                     !- Name
    Shade_2_90_06,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_07,                     !- Name
    Shade_5_90_07,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_08,                     !- Name
    Shade_6_90_08,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_09,                     !- Name
    Shade_5_90_09,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_10,                     !- Name
    Shade_6_90_10,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_11,                     !- Name
    Shade_4_90_11,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_12,                     !- Name
    Shade_1_90_12,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_13,                     !- Name
    Shade_3_90_13,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_14,                     !- Name
    Shade_1_90_14,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_15,                     !- Name
    Shade_4_90_15,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_16,                     !- Name
    Shade_5_90_16,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_17,                     !- Name
    Shade_5_90_17,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_18,                     !- Name
    Shade_5_90_18,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_19,                     !- Name
    Shade_2_90_19,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_20,                     !- Name
    Shade_2_90_20,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_21,                     !- Name
    Shade_2_90_21,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_22,                     !- Name
    Shade_1_90_22,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_23,                     !- Name
    Shade_3_90_23,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_24,                     !- Name
    Shade_6_90_24,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_25,                     !- Name
    Shade_3_90_25,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_26,                     !- Name
    Shade_4_90_26,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_27,                     !- Name
    Shade_5_90_27,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_28,                     !- Name
    Shade_3_90_28,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_29,                     !- Name
    Shade_6_90_29,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_30,                     !- Name
    Shade_6_90_30,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_31,                     !- Name
    Shade_1_90_31,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_32,                     !- Name
    Shade_4_90_32,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_33,                     !- Name
    Shade_4_90_33,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_34,                     !- Name
    Shade_6_90_34,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_35,                     !- Name
    Shade_3_90_35,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_36,                     !- Name
    Shade_6_90_36,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_37,                     !- Name
    Shade_1_90_37,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_38,                     !- Name
    Shade_1_90_38,                  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_39,                     !- Name
