    Shade_4_90_33,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_34,                      !- Name
    Shade_6_90_34,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_35,                      !- Name
    Shade_3_90_35,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_36,                      !- Name
    Shade_6_90_36,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_37,                      !- Name
    Shade_1_90_37,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_38,                      !- Name
    Shade_1_90_38,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_39,                      !- Name
    Shade_1_90_39,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_40,                      !- Name
    Shade_3_90_40,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_41,                      !- Name
    Shade_6_90_41,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_42,                      !- Name
    Shade_4_90_42,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_43,                      !- Name
    Shade_3_90_43,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_44,                      !- Name
    Shade_2_90_44,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_45,                      !- Name
    Shade_6_90_45,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_46,                      !- Name
    Shade_1_90_46,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_47,                      !- Name
    Shade_2_90_47,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_48,                      !- Name
    Shade_3_90_48,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_49,                      !- Name
    Shade_1_90_49,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_50,                      !- Name
    Shade_6_90_50,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_51,                      !- Name
    Shade_4_90_51,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_52,                      !- Name
    Shade_2_90_52,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_53,                      !- Name
    Shade_2_90_53,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_54,                      !- Name
    Shade_2_90_54,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_55,                      !- Name
    Shade_5_90_55,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_56,                      !- Name
    Shade_5_90_56,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_57,                      !- Name
    Shade_6_90_57,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_58,                      !- Name
    Shade_1_90_58,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_59,                      !- Name
    Shade_6_90_59,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_60,                      !- Name
    Shade_2_90_60,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_61,                      !- Name
    Shade_2_90_61,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_62,                      !- Name
    Shade_5_90_62,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_63,                      !- Name
    Shade_4_90_63,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_64,                      !- Name
    Shade_2_90_64,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_65,                      !- Name
    Shade_4_90_65,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_66,                      !- Name
    Shade_1_90_66,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_67,                      !- Name
    Shade_3_90_67,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_68,                      !- Name
    Shade_5_90_68,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_69,                      !- Name
    Shade_6_90_69,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_70,                      !- Name
    Shade_3_90_70,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_71,                      !- Name
    Shade_4_90_71,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_72,                      !- Name
    Shade_4_90_72,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_73,                      !- Name
    Shade_2_90_73,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_74,                      !- Name
    Shade_6_90_74,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_75,                      !- Name
    Shade_3_90_75,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_76,                      !- Name
    Shade_5_90_76,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_77,                      !- Name
    Shade_2_90_77,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_78,                      !- Name
    Shade_6_90_78,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_79,                      !- Name
    Shade_1_90_79,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_80,                      !- Name
    Shade_5_90_80,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_81,                      !- Name
    Shade_2_90_81,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_82,                      !- Name
    Shade_4_90_82,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_83,                      !- Name
    Shade_4_90_83,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_84,                      !- Name
    Shade_3_90_84,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_85,                      !- Name
    Shade_1_90_85,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_86,                      !- Name
    Shade_5_90_86,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_87,                      !- Name
    Shade_4_90_87,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_88,                      !- Name
    Shade_5_90_88,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_89,                      !- Name
    Shade_5_90_89,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_3_90_90,                      !- Name
    Shade_3_90_90,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_1_90_91,                      !- Name
    Shade_1_90_91,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_92,                      !- Name
    Shade_4_90_92,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_2_90_93,                      !- Name
    Shade_2_90_93,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_6_90_94,                      !- Name
    Shade_6_90_94,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_4_90_95,                      !- Name
    Shade_4_90_95,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

Generator:Photovoltaic,
    PV_5_90_96,                      !- Name
    Shade_5_90_96,                   !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_250W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;                          !- Series Modules

! ==========================================
! ELECTRIC LOAD CENTER: GENERATOR LIST
! ==========================================

ElectricLoadCenter:Generators,
    BIPV Generators,              !- Name
    PV_3_00_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_00_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_1_00_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_2_00_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_6_00_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_4_00_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_5_00_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A00,          !- Generator Availability Schedule Name
    ,
    PV_3_10_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_10_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_1_10_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_2_10_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_6_10_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_4_10_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_5_10_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A10,          !- Generator Availability Schedule Name
    ,
    PV_3_20_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_20_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_1_20_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_2_20_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_6_20_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_4_20_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_5_20_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A20,          !- Generator Availability Schedule Name
    ,
    PV_3_30_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_30_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_1_30_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_2_30_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_6_30_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_4_30_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_5_30_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A30,          !- Generator Availability Schedule Name
    ,
    PV_3_40_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_40_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_1_40_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_2_40_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_6_40_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_4_40_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_5_40_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A40,          !- Generator Availability Schedule Name
    ,
    PV_3_50_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_50_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_1_50_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_2_50_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_6_50_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_4_50_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_5_50_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A50,          !- Generator Availability Schedule Name
    ,
    PV_3_60_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_60_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_1_60_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_2_60_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_6_60_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_4_60_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_5_60_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A60,          !- Generator Availability Schedule Name
    ,
    PV_3_70_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_70_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_1_70_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_2_70_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_6_70_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_4_70_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_5_70_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A70,          !- Generator Availability Schedule Name
    ,
    PV_3_80_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_80_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_1_80_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_2_80_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_6_80_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_4_80_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_5_80_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A80,          !- Generator Availability Schedule Name
    ,
    PV_3_90_01,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_02,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_03,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_04,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_05,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_06,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_07,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_08,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_09,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_10,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_11,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_12,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_13,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_14,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_15,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_16,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_17,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_18,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_19,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_20,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_21,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_22,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_23,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_24,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_25,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_26,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_27,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_28,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_29,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_30,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_31,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_32,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_33,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_34,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_35,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_36,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_37,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_38,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_39,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_40,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_41,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_42,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_43,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_44,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_45,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_46,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_47,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_48,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_49,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_50,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_51,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_52,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_53,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_54,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_55,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_56,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_57,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_58,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_59,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_60,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_61,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_62,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_63,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_64,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_65,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_66,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_67,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_68,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_69,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_70,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_71,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_72,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_73,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_74,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_75,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_76,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_77,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_78,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_79,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_80,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_81,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_82,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_83,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_84,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_85,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_86,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_87,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_88,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_89,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_3_90_90,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_1_90_91,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_92,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_2_90_93,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_6_90_94,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_4_90_95,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90,          !- Generator Availability Schedule Name
    ,
    PV_5_90_96,                      !- Generator Name
    Generator:Photovoltaic,       !- Generator Object Type
    305.0,                        !- Generator Rated Electric Power Output {W}
    AvailSched_BIPV_A90;          !- Generator Availability Schedule Name

! ==========================================
! BIPV ELECTRIC LOAD CENTER: INVERTER
! ==========================================

ElectricLoadCenter:Inverter:Simple,
    Main_Inverter,                !- Name
    ,                             !- Availability Schedule Name
    ,                             !- Zone Name
    0.0,                          !- Radiative Fraction
    0.96;                         !- Efficiency

! ==========================================
! BIPV ELECTRIC LOAD CENTER: DISTRIBUTION
! ==========================================

ElectricLoadCenter:Distribution,
    BIPV Load Center,             !- Name
    BIPV Generators,              !- Generator List Name
    Baseload,                     !- Generator Operation Scheme Type
    0.0,                          !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                             !- Track Schedule Name Scheme Name
    ,                             !- Track Meter Scheme Name Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    Main_Inverter;                !- Inverter Name

! ==========================================
! PYTHON PLUGIN REGISTRATION AND OUTPUT VARIABLES
! ==========================================

PythonPlugin:SearchPaths,
    Yes,                          !- Add Current Working Directory to Search Path
    Yes,                          !- Add Input File Directory to Search Path
    ;                             !- Search Path 1

PythonPlugin:Instance,
    KineticBIPVPlugin,            !- Name
    Yes,                          !- Run During Warmup Days
    kinetic_bipv_simple_windowshading,  !- Module Name
    KineticBIPVPlugin;            !- Class Name

PythonPlugin:Variables,
    BIPV_Vars,                    !- Name
    BIPV_Tilt_Angle,              !- Variable Name 1
    BIPV_Incident_Solar,          !- Variable Name 2
    BIPV_Power_Generation;        !- Variable Name 3

PythonPlugin:OutputVariable,
    BIPV_Tilt_Angle,              !- Name
    BIPV_Tilt_Angle,              !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    deg;                          !- Units

PythonPlugin:OutputVariable,
    BIPV_Incident_Solar,          !- Name
    BIPV_Incident_Solar,          !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W/m2;                         !- Units

PythonPlugin:OutputVariable,
    BIPV_Power_Generation,        !- Name
    BIPV_Power_Generation,        !- Python Plugin Variable Name
    Averaged,                     !- Type of Data in Variable
    ZoneTimestep,                 !- Update Frequency
    W;                            !- Units

! ==========================================
! ESSENTIAL OUTPUT VARIABLES FOR PYTHON PLUGIN SENSORS
! ==========================================

Output:Variable,
    *,                            !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                     !- Reporting Frequency

Output:Variable,
    *,                            !- Key Value
    Site Solar Azimuth Angle,     !- Variable Name
    Timestep;                     !- Reporting Frequency

! ═══════════════════════════════════════════════════════════════
! WindowShadingControl & Slat Angle Control for South Glazing (Dynamic BIPV)
! ═══════════════════════════════════════════════════════════════

WindowMaterial:Blind,
    BIPV_Blind_Material,          !- Name
    Horizontal,                   !- Slat Orientation
    0.3,                          !- Slat Width {m}
    0.3,                          !- Slat Separation {m}
    0.002,                        !- Slat Thickness {m}
    90,                           !- Slat Angle {deg}
    0.1,                          !- Slat Conductivity {W/m-K}
    0.0,                          !- Slat Beam Solar Transmittance
    0.7,                          !- Front Side Slat Beam Solar Reflectance
    0.7,                          !- Back Side Slat Beam Solar Reflectance
    0.0,                          !- Slat Diffuse Solar Transmittance
    0.7,                          !- Front Side Slat Diffuse Solar Reflectance
    0.7,                          !- Back Side Slat Diffuse Solar Reflectance
    0.0,                          !- Slat Beam Visible Transmittance
    0.1,                          !- Front Side Slat Beam Visible Reflectance
    0.1,                          !- Back Side Slat Beam Visible Reflectance
    0.0,                          !- Slat Diffuse Visible Transmittance
    0.1,                          !- Front Side Slat Diffuse Visible Reflectance
    0.1,                          !- Back Side Slat Diffuse Visible Reflectance
    0.0,                          !- Slat Infrared Hemispherical Transmittance
    0.9,                          !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                          !- Back Side Slat Infrared Hemispherical Emissivity
    0.20;                         !- Blind to Glass Distance {m}

WindowShadingControl,
    BIPV_office_1_ShadingControl, !- Name
    BIPV_office_1,                !- Zone Name
    1,                            !- Shading Control Sequence Number
    ExteriorBlind,                !- Shading Type
    ,                             !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ShadingStatusSched,           !- Schedule Name
    ,                             !- Setpoint
    Yes,                          !- Shading Control Is Scheduled
    No,                           !- Glare Control Active
    BIPV_Blind_Material,          !- Shading Device Material Name
    ScheduledSlatAngle,           !- Type of Slat Angle Control for Blinds
    SlatAngleSched,               !- Slat Angle Schedule Name
    ,                             !- Setpoint 2
    ,                             !- Daylighting Control Object Name
    Sequential,                   !- Multiple Surface Control Type
    BIPV_office_1..Face0_Glz0;    !- Fenestration Surface 1 Name

WindowShadingControl,
    BIPV_office_2_ShadingControl, !- Name
    BIPV_office_2,                !- Zone Name
    1,                            !- Shading Control Sequence Number
    ExteriorBlind,                !- Shading Type
    ,                             !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ShadingStatusSched,           !- Schedule Name
    ,                             !- Setpoint
    Yes,                          !- Shading Control Is Scheduled
    No,                           !- Glare Control Active
    BIPV_Blind_Material,          !- Shading Device Material Name
    ScheduledSlatAngle,           !- Type of Slat Angle Control for Blinds
    SlatAngleSched,               !- Slat Angle Schedule Name
    ,                             !- Setpoint 2
    ,                             !- Daylighting Control Object Name
    Sequential,                   !- Multiple Surface Control Type
    BIPV_office_2..Face0_Glz0;    !- Fenestration Surface 1 Name

Schedule:Constant,
    ShadingStatusSched,           !- Name
    Fraction,                     !- Schedule Type Limits Name
    1.0;                          !- Value (0.0 = Shading Off, 1.0 = Shading On)

Schedule:Constant,
    SlatAngleSched,               !- Name
    Any Number,                   !- Schedule Type Limits Name
    90.0;                         !- Value (Slat Angle in deg, 0 to 180)

