
---

## 9. 추가 발견: 여름 외기 냉방(이코노마이저) 고착 → DifferentialEnthalpy 로 변경 (2026-10-26)

### 발견 경위
PV 복사 효과 그림(`figures/fig_pv_longwave_effect_by_angle`)에서 냉방 변화율이 30→40°에서 계단처럼 떨어졌다. 원인을 추적한 결과, PV 복사가 아니라 원본 모델의 HVAC 설정 문제였다.

### 메커니즘 (7/28 1층 서측 존 예)
1. 야간 냉방 설정 35 °C → 새벽 실내 30.7 °C, 외기 24 °C·18.5 g/kg(포화에 가까움)
2. 06시 냉방 시작 → `DifferentialDryBulb` 이코노마이저가 "외기 < 실내"라 습한 외기를 최대 도입
3. 풍량·용량 한계(`LimitFlowRateAndCapacity`, 고정) 안에서 냉방 능력이 전부 제습(잠열)에 쓰여 현열 ≈ 0 → 실내가 식지 않고 외기보다 계속 더움(33.5 °C) → 하루 종일 고착
4. 시작 온도 0.16 °C 차이로 정상/고착이 갈림 → 작은 변화(PV 복사 등)에도 특정 날 냉방이 크게 바뀜

### 규모 (case2 기준안, DryBulb)
- 연간 약 1,600~1,750 존·시간(냉방 운전시간의 약 5%), 6~9월 39일, 고착 중 존 최고 37 °C
- **고착 중 냉방량이 연간 냉방의 약 40%** → 기존 여름 냉방 결과 전반이 오염됨. 난방(11~3월)은 영향 없음

### 설정 비교 (case2 30° 기준안, 연간 kWh)
| 설정 | 난방 | 냉방 | 여름(6~9월) | 봄·가을(4·5·10월) | 과열 존·시간 |
|---|---|---|---|---|---|
| DryBulb (원본) | 40,237 | 50,508 | 47,904 | 2,601 | 1,632 |
| NoEconomizer | 40,237 | 57,491 (+14%) | 48,243 | 8,560 (+229%) | 38 |
| **DifferentialEnthalpy (채택)** | 40,237 | 41,773 (−17%) | 39,106 (−18%) | 2,666 (+3%) | 31 |
- 채택 이유: 고착 제거 + 봄·가을 외기 냉방 유지. "쾌적하면 창문을 열고, 눅눅하면 닫고 에어컨을 켜는" 사람의 판단에 가장 가까움.

### 조치
- `run_pvlw.py` 에 `economizer` 옵션 추가 (사본 IDF의 Ideal Loads 10개 치환, 원본 수정 없음)
- 기존 DryBulb 연간 결과 → `runs/annual_drybulb/` 보관 (여름 냉방은 신뢰 불가, 난방·조명은 참고 가능)
- 연간 재실행 (`runs/annual/`): **economizer=DifferentialEnthalpy, Eg 1.25**
  - case2: 기준안 / PV 복사 / PV 복사+조명 300·400·600 lx × 10각도 = 50개
  - case3 태양추적: 기준안 / PV 복사 / PV 복사+조명(배율 표) 300·400·600 lx = 5개
  - 배율 표는 주광만 반영하므로 이코노마이저와 무관 → 재사용
