# BIPV 제어 각도 비교: 태양고도 추종 vs Net Energy 기반 AI 최적 각도

**작성일**: 2026-09-19
**비교 대상**:
- `shared/data/bipv_suntracking_angles_annual.csv` — **태양고도 추종 각도** (EPW `KOR_Kwangju.471560_IWEC (1).epw` 기준, `model_pythonpluginsystem_fixed.py`의 웜업/폴백 로직 `min(ANGLES, key=lambda x: abs(x - sun_alt))`을 EnergyPlus 시뮬레이션 없이 재현. 생성 스크립트: [`projects/02_tide_v1/data_preprocessing/compute_suntracking_angle_schedule.py`](../ai_model/tide/data_preprocessing/compute_suntracking_angle_schedule.py))
- `projects/02_tide_v1/data/predictions/bipv_optimal_angles_annual.csv` — **Net Energy 최적 각도** (`model_pythonpluginsystem_fixed.py`가 본 시뮬레이션 중 실제로 주입하는 스케줄. 냉난방 부하 + PV 발전량을 함께 고려한 Net Energy 최소화 결과)

두 파일 모두 2026-01-01 00:10부터 10분 간격, 총 52,560개 타임스텝(1년)을 포함하며, 제어 각도 후보군은 동일하게 `{0, 10, 20, ..., 90}` 10단계입니다.

---

## 1. 전체 요약

| 항목 | 값 |
| :--- | :--- |
| 전체 타임스텝 수 | 52,560 |
| 각도 일치(Match) | 10,491 (**19.96%**) |
| 각도 불일치(Mismatch) | 42,069 (**80.04%**) |
| 주간(태양고도 > 0°) 타임스텝 | 26,357 |
| 주간 중 일치율 | 3,535 / 26,357 (**13.41%**) |
| 야간(태양고도 ≤ 0°) 타임스텝 | 26,203 |
| 야간 중 일치율 | 6,956 / 26,203 (**26.55%**) |

→ **두 각도는 연중 5개 중 4개 타임스텝꼴로 서로 다릅니다.** 즉 AI(TiDE 기반) 최적 각도는 단순 태양 추종과는 근본적으로 다른 전략을 취하고 있으며, 이는 [`kinetic_bipv_tide_net_energy_optimization.md`](../kinetic_bipv_tide_net_energy_optimization.md) §1.1에서 제기한 "발전량 극대화 vs 냉난방 부하 저감" 상충 관계가 실제 AI 산출 스케줄에도 반영되어 있음을 시사합니다.

---

## 2. 절대 차이(|AI 각도 − 추종 각도|) 분포

| 절대 차이 | 타임스텝 수 | 비율 |
| ---: | ---: | ---: |
| 0° (일치) | 10,491 | 20.0% |
| 10° | 6,516 | 12.4% |
| 20° | 6,095 | 11.6% |
| 30° | 5,890 | 11.2% |
| 40° | 3,798 | 7.2% |
| 50° | 8,534 | 16.2% |
| 60° | 3,284 | 6.2% |
| 70° | 1,631 | 3.1% |
| 80° | 3,238 | 6.2% |
| 90° (정반대: 0°↔90°) | 3,083 | 5.9% |

절대 차이가 50° 이상인 경우가 전체의 **34.7%(18,139 타임스텝)** 에 달할 정도로 큰 폭의 괴리가 자주 발생합니다.

---

## 3. 야간(태양고도 ≤ 0°) 구간 비교

추종 로직은 야간에 항상 `90°`(코드상 명시적 폴백)를 반환하지만, AI 스케줄은 야간에도 다양한 각도를 선택합니다.

| AI 최적 각도 | 타임스텝 수 | 비고 |
| ---: | ---: | :--- |
| 90° (일치) | 6,956 | — |
| 40° | 6,891 | 야간 불일치 중 최다 |
| 0° | 2,416 | |
| 10° | 2,301 | |
| 30° | 1,927 | |
| 60° | 1,531 | |
| 50° | 1,372 | |
| 70° | 1,330 | |
| 20° | 750 | |
| 80° | 729 | |

**해석(가설)**: 태양이 없는 시간대에는 발전량이 0이므로 순수 발전 관점에서는 각도가 의미 없지만, 이 플러그인의 각도 선택은 동시에 차양 투과율(Trans) 및 발전기 가용(Avail) 스케줄도 스위칭합니다(`_override_schedules`). 즉 야간에도 선택된 각도의 패널만 "불투명(차양 ON)" 상태가 되고 나머지 9개는 "투명" 상태가 되므로, 창호의 장파 복사 손실(야간 냉각) 및 익일 새벽 부하에 대비한 예열/예냉 효과가 net energy에 영향을 줄 수 있습니다. AI가 야간에 `40°`를 가장 선호하는 것은 이러한 열적 영향을 학습한 결과로 추정되나, 정확한 인과관계는 추가 검증이 필요합니다.

---

## 4. 월별 요약

| 월 | 일치율 | 평균 차이(AI−추종, 전체) | 평균 차이(AI−추종, 주간만) | 평균 절대차(전체) |
| :-: | -: | -: | -: | -: |
| 1월 | 33.7% | -12.0° | **+10.1°** | 30.0° |
| 2월 | 28.1% | -10.5° | **+13.7°** | 30.6° |
| 3월 | 20.9% | -11.8° | **+13.5°** | 32.7° |
| 4월 | 15.7% | -14.0° | **+8.0°** | 34.0° |
| 5월 | 11.9% | -16.5° | **+4.5°** | 35.2° |
| 6월 |  9.6% | -24.9° | **-6.4°** | 40.2° |
| 7월 | 11.2% | -33.5° | **-18.9°** | 42.2° |
| 8월 | 10.3% | -36.6° | **-20.9°** | 41.6° |
| 9월 | 10.6% | -27.0° | **-7.4°** | 35.1% |
| 10월 | 20.7% | -19.0° | **+4.1°** | 28.5° |
| 11월 | 31.4% | -16.6° | **+9.0°** | 29.5° |
| 12월 | 35.9% | -14.2° | **+8.5°** | 28.9° |

**핵심 패턴 — 주간 평균 차이(AI−추종)의 부호가 계절에 따라 반전됩니다.**
- **난방기(11월~5월)**: AI 각도가 추종 각도보다 **평균 +4.5°~+13.7° 높음** → 냉방기보다 적극적으로 높은 각도(패시브 솔라 획득 방향)를 선택하는 경향
- **냉방기(6월~9월)**: AI 각도가 추종 각도보다 **평균 -6.4°~-20.9° 낮음**, 특히 7~8월은 -19°~-21°로 가장 큰 음의 편차 → 발전 극대화 각도보다 훨씬 낮은(=더 강하게 차양하는 방향) 각도를 선택하여 냉방 부하를 억제하는 경향

이는 [`kinetic_bipv_tide_net_energy_optimization.md`](../kinetic_bipv_tide_net_energy_optimization.md) §1.1에서 서술한 "여름철엔 차양을 우선, 겨울철엔 일사 투과를 우선"하는 상충 관계 가설과 정성적으로 일치합니다.

일치율 자체도 여름(6~9월, 9.6~11.2%)이 겨울(11~2월, 28~36%)보다 훨씬 낮아, **냉방기에 AI가 태양 추종과 가장 크게 다른 전략을 취한다**는 것을 다시 보여줍니다.

---

## 5. 계절 대표 시간대 상세 비교 (정오~오후 1시대, 11~14시)

### 여름(6~8월) 정오~오후
- 표본 수: 2,208 타임스텝
- 추종 각도 분포: 대부분 `60°~80°` (고도각이 높아 발전 극대화 각도도 높음)
- AI 각도 분포: `10°`가 최다(1,344/2,208, 약 61%), 이어 `30°`, `40°` 순
- **평균 차이(AI−추종) = -48.3°** → 여름 한낮에는 AI가 추종보다 압도적으로 낮은 각도를 선택

### 겨울(12~2월) 정오~오후
- 표본 수: 2,160 타임스텝
- 추종 각도 분포: 대부분 `20°~50°` (고도각이 낮음)
- AI 각도 분포: `0°`가 최다(1,033/2,160, 약 48%), 이어 `30°` 순
- **평균 차이(AI−추종) = -17.0°** → 겨울 정오에도 AI는 추종보다 낮은 각도를 선호하지만, 편차 폭은 여름의 1/3 수준

두 계절 모두 정오 시간대 평균은 음수(AI < 추종)이지만, §4의 "주간 전체 평균"에서는 겨울이 양수로 나타났습니다. 이는 겨울철 아침/오후 시간대(태양고도가 낮아지는 구간)에 AI가 추종보다 오히려 높은 각도를 선택하는 경우가 많아 하루 평균을 끌어올리기 때문으로 보입니다 — 즉 겨울철에는 "정오엔 다소 낮게, 아침/저녁엔 오히려 높게" 조절하는 비대칭적 패턴이 존재할 가능성이 있습니다(후속 시간대별 세부 분석 필요).

---

## 6. 시간대(Hour)별 일치율

| 시간 | 일치율 | 시간 | 일치율 |
| :-: | -: | :-: | -: |
| 00시 | 4.1% | 12시 | 7.8% |
| 01시 | 11.6% | 13시 | 9.6% |
| 02시 | 24.7% | 14시 | 11.1% |
| 03시 | 28.6% | 15시 | 18.4% |
| 04시 | 48.8% | 16시 | 16.1% |
| 05시 | 30.6% | 17시 | 15.8% |
| 06시 | 17.9% | 18시 | 48.2% |
| 07시 | 17.6% | 19시 | 48.8% |
| 08시 | 14.4% | 20시 | 35.8% |
| 09시 | 23.7% | 21시 | 12.3% |
| 10시 | 16.8% | 22시 | 2.7% |
| 11시 | 11.8% | 23시 | 1.8% |

- **정오 전후(11~14시)가 일치율이 가장 낮은 구간(7.8~11.8%)** — 태양이 가장 높아 추종 로직이 최대 발전 각도를 요구하는 시각에, AI는 냉방 부하 억제를 위해 가장 크게 이탈합니다.
- **04시, 18~19시(박명 전후)가 상대적으로 일치율이 높음(48%대)** — 일출·일몰 부근에서는 추종 각도 자체가 낮은 값(0~10°대)으로 수렴하고 야간 폴백(90°)과의 전환 구간이라, 우연히 AI 각도와 겹치는 경우가 늘어나는 것으로 보입니다.
- **자정 전후(22~00시)가 일치율이 가장 낮음(1.8~4.1%)** — 추종은 항상 90°(야간 폴백)이지만 AI는 §3에서 본 것처럼 40° 등 다양한 각도를 선택하기 때문입니다.

---

## 7. 1월 1일 아침 구간 예시 (큰 폭 불일치 샘플)

| Timestamp | 태양고도(°) | 추종 각도 | AI 각도 | 차이 |
| :--- | -: | -: | -: | -: |
| 2026-01-01 07:50 | 0.90 | 0° | 80° | +80° |
| 2026-01-01 08:00 | 2.67 | 0° | 80° | +80° |
| 2026-01-01 08:10 | 4.41 | 0° | 80° | +80° |
| 2026-01-01 08:20 | 6.12 | 10° | 80° | +70° |
| 2026-01-01 08:30 | 7.80 | 10° | 80° | +70° |
| 2026-01-01 09:00 | 12.65 | 10° | 80° | +70° |
| 2026-01-01 16:10 | 12.81 | 10° | 90° | +80° |
| 2026-01-01 16:40 | 7.98 | 10° | 90° | +80° |
| 2026-01-01 17:00 | 4.59 | 0° | 90° | +90° |

겨울철 이른 아침/늦은 오후처럼 고도각이 매우 낮은 시간대에도 AI는 고각(80~90°)을 선택하는 경우가 다수 관측됩니다. 태양고도만으로는 설명되지 않는 선택으로, 직달/산란 일사비, 외기온, 혹은 건물 축열 상태 등 다른 입력 변수의 영향을 받는 것으로 추정됩니다.

---

## 8. 결론 및 후속 과제

1. **AI(TiDE) 최적 각도는 단순 태양 추종과 뚜렷이 구별되는 제어 전략이다** (연간 일치율 20% 미만).
2. **계절적 방향성이 뚜렷하다**: 냉방기엔 추종보다 낮은 각도(차양 강화 추정), 난방기 특히 아침/오후엔 추종보다 높은 각도(일사 확보 추정)를 선호하는 경향이 관측됨 — §1.1 상충 관계 가설과 정성적으로 부합.
3. **야간 제어도 발전량과 무관하게 Net Energy에 영향을 미친다**: 태양이 없는 시간대에도 AI는 90°(무차양) 대신 특정 각도(특히 40°)를 자주 선택하며, 이는 차양의 야간 열손실/복사 특성이 반영된 결과로 추정됨.
4. **후속 검증 필요 항목**:
   - 야간 각도 선택이 실제로 익일 부하(예열/예냉 효과)에 미치는 영향을 EnergyPlus로 직접 검증
   - 정오 vs 아침/저녁 시간대별 비대칭 패턴(§5)의 원인을 일사 성분비(직달/산란) 기준으로 세분화 분석
   - 두 스케줄(추종 vs AI)을 각각 실제 EnergyPlus에 주입해 연간 Net Energy 차이를 정량 비교 (Baseline 성능 확보, [`kinetic_bipv_tide_net_energy_optimization.md`](../kinetic_bipv_tide_net_energy_optimization.md) §3 2단계와 연계)

---

## 부록: 재현 방법

```bash
# 1. 태양고도 추종 각도 스케줄 생성 (EnergyPlus 미실행)
uv run python projects/02_tide_v1/data_preprocessing/compute_suntracking_angle_schedule.py
# -> shared/data/bipv_suntracking_angles_annual.csv

# 2. 비교 통계 재계산 (pandas)
uv run python - <<'PYEOF'
import pandas as pd
sun = pd.read_csv("shared/data/bipv_suntracking_angles_annual.csv", parse_dates=["timestamp"])
ai  = pd.read_csv("projects/02_tide_v1/data/predictions/bipv_optimal_angles_annual.csv", parse_dates=["timestamp"])
df = sun.merge(ai, on="timestamp", suffixes=("_sun", "_ai"))
df["diff"] = df["optimal_angle_ai"] - df["optimal_angle_sun"]
print("match rate:", (df["diff"] == 0).mean())
PYEOF
```
