# PV 온도 → 건물 외피 장파복사 연동 계획

작성: 2026-10-26
대상: `shared/case_idf/case3_v3_KS/case3_v3_south.idf` (EnergyPlus 25.2, Timestep 6 = 10분)
플러그인: `shared/case_idf/case3_v3_KS/model_pythonpluginsystem_sun_tracking.py` (`KineticBIPVPlugin`)

> 실험 규칙: 기존 파일은 수정하지 않고, 복사본을 `projects/03_bipv_experiments/` 아래에 만들어 작업한다.

---

## 1. 현재 상태 (문제 정의)

| 항목 | 현재 설정 | 열적 의미 |
|---|---|---|
| PV 객체 | `Generator:Photovoltaic`, `Decoupled` | 셀 온도는 계산하지만 건물로 열을 전달하지 않음 |
| PV 성능 | `PhotovoltaicPerformance:EquivalentOne-Diode` (Shinsung 390W) | NOCT 45/20 °C, 800 W/m²; Heat Loss Coef 80 W/m²K, Heat Capacity 50000 J/m²K (Decoupled에서 미사용) |
| PV가 붙은 객체 | `Shading:Building:Detailed` (`Shade_<면>_<각도>_<번호>`) | Construction 없음 → 열평형·온도 계산 없음. 그림자만 만듦 |
| 각도 구현 | 0~90°, 10° 간격 10세트, `TransSched_BIPV_A00`~`A90` 투과율 스케줄 on/off | 기하는 10세트지만 물리적 핀은 하나 |

→ 현재 BIPV 효과는 **발전량 + 일사 차폐**뿐이다. **PV가 데워져서 외피로 복사하는 열은 빠져 있다.**

## 2. 검토 후 기각한 방법

- **PV 모드를 `IntegratedSurfaceOutsideFace` 등으로 변경**: Integrated 모드는 PV가 붙은 표면의 열평형에 개입하는 방식인데, 차양 표면에는 열평형이 없다(열전달 표면만 허용될 것으로 보임 → 0단계에서 에러 여부 확인). 또 "떨어진 PV가 외피로 복사하는" 현실 상황과 물리적으로 맞지 않는다.
- **차양을 열전달 표면(BuildingSurface + 더미 존)으로 변경**: 핀마다 더미 존이 필요하고, 열전달 표면에는 투과율 스케줄이 없어 항상 그림자를 만든다. → 10개 각도 세트 on/off 구조가 깨진다.
- **`DecoupledUllebergDynamic`으로 열관성 반영**: 각도별 발전기가 각자 따로 온도 이력을 가져서, 각도가 바뀔 때 비물리적으로 점프한다.

## 3. 채택 방법: 외피가 PV 온도를 "보게" 한다

### 물리 경로
```
일사 → PV 흡수 → PV 온도 상승 (발전분 제외)
   ├─ 장파복사 → 외벽·창 외표면  ← 주 경로 (구현 대상)
   │     유리는 장파 불투과 → 유리 온도 상승 → 실내로 대류·복사
   └─ 대류 → 주변 공기 (개방형 루버라 대부분 흩어짐 → 선택 사항)
```

### 구조
```
[Decoupled PV]  셀 온도 계산 (기존 그대로, 추가 설정 없음)
      │  플러그인이 매 타임스텝 읽음: Generator PV Cell Temperature (현재 활성 각도의 발전기)
      ▼
[SurroundingSurfaces 온도 스케줄]  ← 플러그인이 actuate (각도별 뷰팩터 보정 포함)
      ▼
[외벽·창 외표면 장파 열평형] → 외표면 온도 → 실내 부하
```

- PV 쪽: **수정 없음** (`Decoupled` 유지, 셀 온도 출력만 사용)
- 차양 객체의 온도는 사용하지 않는다 (애초에 계산되지 않음).

### 각도별 뷰팩터 보정
IDF의 뷰팩터 필드는 고정값이므로 최대값 F_max로 고정해 두고, 유효온도로 보정한다.

```
T_eff⁴ = [F(θ)·T_pv⁴ + (F_max − F(θ))·T_bg⁴] / F_max
```
- F(θ): 각도 θ(0~90°, 10개)에서 PV 핀 ↔ 각 외벽·창 사이 뷰팩터. 오프라인으로 미리 계산해서 표로 둔다.
- T_bg: PV가 가리던 배경(하늘·지면)의 유효온도.
- 온도는 K 단위로 계산한 뒤 스케줄에는 °C로 넣는다.

### 열관성
- Timestep이 10분이고 PV 모듈 열 시정수는 대략 5~10분 → **1차 구현에서는 Decoupled 준정상 셀 온도를 그대로 사용**한다.
- 필요하면 2차로 플러그인에 핀당 온도 상태변수 1개짜리 RC 모델(C = 50000 J/m²K)을 추가한다. 상태변수를 핀 단위로 들고 가면 각도가 바뀌어도 열 이력이 유지된다.

## 4. 수정 항목

### IDF
- [ ] PV 뒤쪽 외벽·창마다 `SurfaceProperty:SurroundingSurfaces` 추가 (뷰팩터 = F_max, 온도 스케줄 = 면/행별 `PV_SurrTemp_<면>_<행>`)
- [ ] 위 객체를 연결하는 `SurfaceProperty:LocalEnvironment` 추가
- [ ] 온도 스케줄 객체 추가 (초기값은 아무 값, 플러그인이 덮어씀)
- [ ] 하늘·지면 뷰팩터 합이 1을 넘지 않는지 확인 (SurroundingSurfaces 뷰팩터만큼 하늘 뷰팩터 차감)
- [ ] 검증용 출력 변수 추가: `Generator PV Cell Temperature`, `Surface Outside Face Temperature`, `Surface Outside Face Net Thermal Radiation Heat Gain Rate`, 존 냉난방 부하
- [ ] (선택) 공기 가열 근사: 외벽 Local Outdoor Air Temperature actuator

### 플러그인 (`model_pythonpluginsystem_sun_tracking.py` 복사본)
- [ ] 각도·면·행별 `Generator PV Cell Temperature` 변수 핸들 등록
- [ ] `PV_SurrTemp_*` 스케줄 actuator 핸들 등록
- [ ] 매 타임스텝: 현재 활성 각도 θ 확인 → 해당 발전기의 셀 온도 읽기 → T_eff 계산 → 스케줄 actuate
- [ ] F(θ) 뷰팩터 표 로드 (CSV 또는 상수)
- [ ] 야간·일사 0일 때 처리 (셀 온도 ≈ 외기 → 영향 거의 없음, 그대로 써도 됨)
- [ ] 콜백 순서 확인: 셀 온도가 계산된 뒤 값을 읽고, 외피 열평형 전에 써야 함. 안 되면 1스텝 지연을 허용할지 판단

### 조명 부하 (상세는 7절)
- [ ] IDF: 남측 존 2개(`BIPV_office_1_S`, `BIPV_office_2_S`)에 `Daylighting:Controls` + `Daylighting:ReferencePoint`, 설정조도 400 lx
- [ ] IDF: 주광 출력 변수 추가
- [ ] 플러그인: 기본안은 수정 없음 (주광 검증이 실패할 때만 `Lights` actuate)

### 보조 스크립트
- [ ] 각도별 PV 핀 ↔ 외벽·창 뷰팩터 계산 스크립트 (기하는 IDF의 Shade 꼭짓점과 외벽·창 꼭짓점에서 추출)

## 5. 진행 순서

| 단계 | 내용 | 예상 |
|---|---|---|
| 0 | 사전 테스트: 창 1개에 SurroundingSurfaces 고정온도(예: 60 °C) → 외표면 온도·부하가 반응하는지 확인. Integrated 모드 에러 여부도 확인. **주광 테스트 A/B (7절)** | 1일 |
| 1 | 뷰팩터 계산 스크립트 | 0.5~1일 |
| 2 | IDF 객체 생성 스크립트 (SurroundingSurfaces + **Daylighting 객체**) | 0.5~1일 |
| 3 | 플러그인 연동 (PV 온도 → 외피) | 1일 |
| 4 | 검증: Decoupled 기준안과 비교, 계절별 외표면 온도·부하 차이, F·T_bg 민감도. **설정조도 300/400/600 lx 민감도** | 1~1.5일 |
| (5) | 선택: RC 열관성, 공기 가열 근사 | +1~2일 |

합계: 약 4~5일 (선택 항목 포함 시 5~7일). PV 복사 3~4일 + 조명 약 1일.

## 6. 열린 질문 / 추가 수정 사항

- 조명 부하(주광 연동) → 7절

---

## 7. 추가: PV 각도에 따른 조명 부하 (주광 연동)

### 문제
PV가 붙은 차양은 불투명이다. 각도가 낮아지면(닫히면) 실내 주광이 줄어서 조명 부하가 늘어야 하는데, 지금 모델은 이걸 반영하지 못한다.

### 현재 상태 — output만 추가해서는 안 되는 이유
- `Lights` (`SmallOffice Building_Lighting`, 6.896 W/m², SpaceList `SmallOffice Building`)는 **스케줄로만 동작**한다.
- IDF에 `Daylighting:Controls`, `Daylighting:ReferencePoint`가 **없다**.
- `Zone Lights Electricity Energy`는 이미 출력 중이지만, 각도와 무관하게 스케줄 값만 나온다. 0°와 90°에서 같은 값이 나온다.
- → 출력 변수만 추가해서는 각도 효과가 안 잡힌다. **주광 제어 객체 추가가 필요하다.** 새 기하나 플러그인 수정은 필요 없다.

### 방법
1. **`Daylighting:Controls` + `Daylighting:ReferencePoint` 추가** — **남쪽 존 2개에만 적용** (PV가 남측에만 있음)
   - 설정조도: **기본 400 lx (KS A 3011 조도분류 G 표준값)**. 민감도로 300 lx(G 최저)와 600 lx(G 최고)도 실행한다. 근거는 아래 "설정조도" 참고.
   - 대상 존: `BIPV_office_1_S` (1층), `BIPV_office_2_S` (2층)
     - 남측 외주부 존이고, 평면은 사다리꼴(y=0에서 x 0~32 m, y=5에서 x 5~27 m)로 깊이 5 m이다.
     - 남측 창 `..Wall_S_Glz0`는 x 0.32~31.68 m, 높이 0.29~3.96 m인 거의 전면 창이다.
   - Daylighting Method: `SplitFlux`
     - DElight는 외부 차양 처리가 제한적이라 쓰지 않는다.
   - 기준점: 존마다 1점, 조명 제어 비율 1.0
     - 1층 (16, 2.5, 0.85), 2층 (16, 2.5, 4.85) [m]
     - 존 중앙이자 깊이의 중간이다. 높이 0.85 m는 KS A 3011 4절의 작업면 높이(바닥 위 85 cm)를 따른다.
   - 제어 방식: `Continuous`, 최소 입력전력 비율 0.3 / 최소 광출력 비율 0.2 (E+ 기본값)
     - 민감도로 `ContinuousOff`(주광이 충분하면 완전 소등)도 검토한다.
   - Glare 계산: 이번 범위 밖이다 (선택).
   - `Lights`는 SpaceList 전체에 하나로 정의돼 있다. 주광 제어는 Daylighting:Controls가 걸린 남측 2개 존의 조명에만 적용되고, 나머지 존은 그대로 스케줄로만 동작한다. → `Lights` 객체는 수정할 필요가 없다.
2. **효과가 자동으로 연결되는 부분**
   - 조명 전력 감소량 → `Lights` 전력에 곱해진다 (Lighting Power Multiplier).
   - 조명 발열도 같이 줄어든다 → 냉난방 부하에 자동 반영된다. 즉 **조명·냉방·난방이 한 번에 일관되게 산정된다.**
3. **출력 변수 추가**
   - `Daylighting Reference Point 1 Illuminance` (TimeStep)
   - `Daylighting Lighting Power Multiplier` (TimeStep)
   - `Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time` (선택)
   - 기존 `Zone Lights Electricity Energy` 유지 → 각도별 비교 지표로 사용

### 설정조도 (KS A 3011 원문 확인 완료, 2026-10-26)
- 동작 방식: 연속 디밍은 기준점 조도가 설정값이 되도록 (설정값 − 주광)만큼 조명을 켠다. 재실 스케줄 × 디밍 배율로 계산된다. 기준점 한 점 기준이며, 실 전체 평균 조도가 아니다.
- 출처: KS A 3011 「조도 기준」 (1998 제정, 최종 개정확인 2023-12-14). e-나라표준인증(standard.go.kr) 기계가독 원문에서 확인했다. 공모전 제출 시에는 같은 페이지의 "고시원문 보기" PDF로 쪽수를 다시 확인해서 인용한다.
- 조도 기준 위치: 4절 — 작업면은 바닥 위 85 cm(좌식 작업은 40 cm), 수평면 조도, **유지조도**(설비 초기값이 아님).
- 표 1 조도 분류 (최저–**표준**–최고, lx):
  | 분류 | 범위 | 활동 유형 |
  |---|---|---|
  | F | 150–**200**–300 | 고휘도 대비 혹은 큰 물체 대상의 시작업 수행 |
  | G | 300–**400**–600 | 일반 휘도 대비 혹은 작은 물체 대상의 시작업 수행 |
  | H | 600–**1000**–1500 | 저휘도 대비 혹은 매우 작은 물체 대상의 시작업 수행 |
- 표 7 사무실 (키보드, VDT 조명):
  - 로비·응접실·휴게실 F / 시청각실 F / 오프셋 인쇄와 복사실 F / 회의실 F / VDT가 있는 공간 F
  - 우편물 분류 G / 키보드 작업 G
  - **일반 개인 사무실, 회계 → 표 3 공공시설 "판독" 항목 참조**
- 표 3 공공시설 "판독" (일반 사무 작업에 해당):
  - G: 키보드 판독, 열전사 프린터, 헌 리본, 3회 이상 복사본, 연필(보통심), 칠판, 전화번호부, 지도, 6포인트 활자
  - F: CRT 화면, 잉크젯 프린터, 건조 인쇄(Xerograph), 볼펜, 신문 용지, 인쇄 원본, 8·10포인트 활자
  - H: 연필(경심), 재생 복사
- **채택: 조도분류 G의 표준값 400 lx** (일반 사무 작업 = 키보드·문서 판독 G 기준)
  - 민감도: 300 lx (G 최저) / 600 lx (G 최고)
  - 참고: EN 12464-1(500 lx)은 KS 표준값이 아니므로 본문 근거로 쓰지 않는다.
- 판단: 설정조도가 높을수록 "PV를 닫을 때의 조명 손해"가 커져서 최적 각도 판단에 직접 영향을 준다. → 기본값 1개 + 민감도 2개(G 범위 양 끝)로 결과의 강건성을 보여준다.

### 조명밀도 6.9 W/m²의 국내 근거 (2026-10-26 확인)
- 현재 값의 출처: 6.896 W/m² = 0.64 W/ft² → ASHRAE 90.1-2019 사무소(Building Area Method) 기준, DOE Small Office 프로토타입 값.
- 국내에는 **조명밀도 의무 상한값이 없다.** 대신 「건축물의 에너지절약설계기준」(국토교통부고시 제2026-360호, 2026-07-08 시행) 별지 제1호서식 에너지성능지표(EPI) 전기설비부문 1번 "거실의 조명밀도(W/㎡)"에서 배점으로 평가한다.
  | 조명밀도 [W/㎡] | <5 | 5~6 | 6~8 | 8~11 | 11~14 |
  |---|---|---|---|---|---|
  | 배점 (b) | 1.0 | 0.9 | **0.8** | 0.7 | 0.6 |
  - 기본배점 (a): 비주거 대형(3,000㎡ 이상) 9점, 소형(500~3,000㎡) 8점
  - → 6.9 W/㎡는 "6~8 미만, 0.8점" 구간이다. 국내 신축 사무소 수준으로 무리 없는 값이므로 **변경하지 않고 유지한다.** 값을 바꾸면 기존 결과를 모두 다시 돌려야 한다.
- 같은 고시에서 이번 주광 연동 모델링을 뒷받침하는 조항:
  - 의무사항: "일사광이 들어오는 창측의 전등군은 부분점멸이 가능하도록 설치한다" → 남측 존 주광 연동 디밍의 근거
  - 권장사항: "KS A 3011에 의한 작업면 표준조도를 확보" → 설정조도 400 lx(G 표준값)의 근거
  - EPI 전기 4번: 실내 조명설비 군별·회로별 자동제어 (전체 조명전력의 40% 이상)
- ECO2(에너지효율등급 평가 프로그램)는 조명밀도를 설계값으로 입력받는다. 용도 프로필의 요구조도 값은 이번에 확인하지 못했다.

### 사전 검증 필요 (중요)
EnergyPlus는 주광계수(daylight factor)를 미리 계산해 두고 쓴다. 그래서 **매 타임스텝 바뀌는 차양 투과율 스케줄(각도 on/off)이 주광 계산에 제대로 반영되는지** 확인해야 한다.
- 테스트 A: 각도를 0°로 고정 vs 90°로 고정 → 기준점 조도가 확실히 달라지는지 확인
- 테스트 B: 플러그인으로 각도를 시간마다 바꾸는 실행 → 해당 시각의 조도가 테스트 A의 고정 실행 값과 일치하는지 확인
- 반영이 안 되면 대안을 검토한다.
  - 각도별 고정 실행 10회로 조명 배율 표를 만들고, 플러그인에서 `Lights` 전력을 actuate한다.
  - 또는 주광계수를 각도별로 따로 쓰는 다른 우회 방법을 찾는다.
- 반사광: PV 표면 반사율은 기본값(0.2)이다. 반사 포함 계산(`Calculate with reflections`)은 기본 off이므로 1차에서는 무시한다.

### 수정 항목
**IDF**
- [ ] `Daylighting:ReferencePoint` 2개: `DRP_office_1_S` (16, 2.5, 0.85), `DRP_office_2_S` (16, 2.5, 4.85)
- [ ] `Daylighting:Controls` 2개: `BIPV_office_1_S`, `BIPV_office_2_S`
  - SplitFlux, Continuous, 0.3 / 0.2, 기준점 1개, 비율 1.0, 설정조도 400 lx
- [ ] 출력 변수 추가 (TimeStep): `Daylighting Reference Point 1 Illuminance`, `Daylighting Lighting Power Multiplier`, `Zone Lights Electricity Energy`(기존 유지)
- [ ] 수정하지 않는 것: `Lights`(6.9 W/m² 유지), 조명 스케줄, 기하

**플러그인**
- 기본안: 수정 없음
- 사전 검증 B가 실패할 때만: 각도별 조명 배율 표를 읽어서 남측 존 `Lights` 전력을 actuate하는 코드 추가

**실행 매트릭스**
| 실행 | 설정조도 | 용도 |
|---|---|---|
| 기본 | 400 lx | 본 결과 |
| 민감도 1 | 300 lx | KS G 최저 |
| 민감도 2 | 600 lx | KS G 최고 |
| (선택) | 400 lx, ContinuousOff | 제어 방식 영향 |

**비교 지표**
- 기준안(Decoupled, 주광 없음) 대비 연간 조명 전력, 냉방, 난방, Net 에너지
- 각도별(0~90°) 남측 존 조명 전력 → "PV를 닫을 때의 조명 손해" 정량화

### 예상 작업량
객체 생성과 출력 추가에 0.5일, 검증에 0.5일 → **약 1일**. 민감도 실행은 계산 시간만 추가된다. 대안 방식이 필요해지면 +1일.

---

## 8. 구현 현황 (2026-10-26)

코드: `projects/04_pv_lw_daylight/` (기존 파일은 수정하지 않음)

| 파일 | 역할 |
|---|---|
| `compute_view_factors.py` → `view_factors.csv` | 남측 창 2 + 외벽 2(창 제외)에서 본 PV 6단 뷰팩터, 각도 0~90°. 코사인 가중 광선 추적이며 단끼리 서로 가리는 효과 포함 |
| `pv_lw_plugin.py` | `PVLongwaveCoupler`(PV 셀 온도 → T_eff actuate), `DaylightTableCoupler`(case3 조명 배율), `PVLongwaveFixedPlugin`(case2용 플러그인) |
| `bipv_schedule_lw_plugin.py` | case3: 기존 각도 제어 플러그인을 상속하고, 각도를 정한 직후 같은 콜백에서 위 두 연동을 수행 |
| `run_pvlw.py` | `runner.prepare_idf` 재사용 + IDF 패치 + 실행 + summary.json. job 필드: lw, daylight_lx(case2), daylight_table(case3), pv_bandgap, weather 등 |
| `build_daylight_table.py` → `daylight_tables/dl_mult_FE_L{300,400,600}.csv` | case3용 각도별 조명 전력 배율 표 (52,560 스텝 × 10각도 × 남측 2존) |

### 계획에서 바뀐 점
- **PV 셀 온도 센서:** case2 발전기 이름의 첫 숫자는 단 번호가 아니다(예: `PV_3_30_01`은 2단). 그래서 단은 차양 기하(경첩 높이)로 판별한다.
- **T_eff 시점:** PV 셀 온도는 직전 스텝 값이다(PV는 HVAC 이후 계산됨). 각도가 바뀐 스텝에는 직전 각도의 발전기 온도와 현재 각도의 뷰팩터를 쓴다.
- **case3 조명 = case2 짜깁기 배율 표 (7절 "사전 검증" 결과):** case3에 Daylighting:Controls를 넣으면 PV 루버를 아예 무시한다. 0° 시간대에도 조도가 0이 되지 않고, 정오 값이 case2 90°의 약 4배다. IDF 투과율 스케줄이 전부 1.0이라 플러그인이 실행 중에 바꾸는 값을 주광 계산이 모르기 때문이다. 주광은 열적 이력이 없으므로, 같은 설정(FullExterior, 그림자 매 타임스텝, DetailedSky)의 case2 각도별 결과를 짜깁기해도 정확하다. case3 플러그인이 남측 존 `Lights` Electricity Rate를 `설계 전력 × 스케줄 × 배율[각도, 스텝]`로 actuate한다.
- **배율 표 실행만 PV Simple 모델 사용:** FullExterior 90°에서 One-Diode(Eg 1.12)가 발산하기 때문이다. Decoupled라 부하·조명에는 영향이 없다.

### 0단계 검증 결과 (case2 30°, 1/15~17·7/15~17)
| 실행 | 1월 난방 Δ | 7월 냉방 Δ | 판정 |
|---|---|---|---|
| Integrated 모드 | — | — | Severe "Must use a surface with heat transfer" → Decoupled 유지 확정 |
| 객체만 추가(뷰팩터 0) | 0.00 | 0.00 | 기존 결과를 바꾸지 않음 ✓ |
| PV 60 °C 고정 | −356 kWh (−29%) | +43 kWh | 장파 경로 작동 ✓ |
| 실제 PV 온도 연동 | −18.8 kWh (−1.5%) | +5.7 kWh (+0.4%) | 실제 효과. 1층 창 외표면 정오 6.6→10.1 °C(1월) |
| case2 주광 0° / 90° | 정오 조도 0 / 약 2,500 lx(1월) | — | 조명 배율 1.0 / 0.3 ✓ |
- 뷰팩터 합이 1을 넘는다는 Severe(반올림 1e−6)는 하늘·지면 뷰팩터를 내림 처리해 해결했다.

### 사용자 결정 (2026-10-26)
- 수요 = HVAC + **전체 조명** 전력
- 조명 제어 `Continuous` 유지, 설정조도 400 lx (민감도 300/600)
- 재시뮬레이션은 PV 밴드갭 **Eg 1.25** (`pv_bandgap`), 이코노마이저 **DifferentialEnthalpy** (`economizer`, 9절)

### 배율 표 검증 (d5, case3 0°/90° 매시 교대 3일)
- case3에 배율 표로 적용한 남측 조명 전력이 case2 0°·90° 주광 실행 짜깁기와 모든 10분 스텝에서 일치(최대 차 0.001 Wh) → 각도·시각·존 정렬 확인
- 주의: SQL Time 의 Hour·Minute 은 구간 **끝** 시각 (예: Hour 8, Minute 10 = 08:00~08:10)

---

## 9. 추가 발견: 여름 외기 냉방(이코노마이저) 고착 → DifferentialEnthalpy 로 변경

### 발견 경위
PV 복사 효과 그림(`figures/fig_pv_longwave_effect_by_angle`)의 냉방 변화율이 30→40°에서 계단처럼 떨어졌다. 추적해 보니 PV 복사가 아니라 원본 모델의 HVAC 설정 문제였다(`runs/tests/diag_c2_*`).

### 메커니즘 (7/28 1층 서측 존)
1. 야간 냉방 설정 35 °C → 새벽 실내 30.7 °C, 외기 24 °C·18.5 g/kg(포화에 가까움)
2. 06시 냉방 시작 → `DifferentialDryBulb` 이코노마이저가 "외기 < 실내"라고 판단해 습한 외기를 최대로 도입
3. 풍량·용량 한계(`LimitFlowRateAndCapacity`, 고정) 안에서 냉방 능력이 전부 제습(잠열)에 쓰여 현열 ≈ 0 → 실내가 식지 않고 외기보다 계속 더움(33.5 °C) → 하루 종일 고착
4. 시작 온도 0.16 °C 차이로 정상/고착이 갈림 → 작은 변화(PV 복사 등)에도 특정 날 냉방이 크게 바뀜

### 규모 (case2 기준안, DryBulb)
- 연간 약 1,600~1,750 존·시간(냉방 운전시간의 약 5%), 6~9월 39일, 고착 중 존 기온 최고 37 °C
- **고착 중 냉방량이 연간 냉방의 약 40%** → 기존 여름 냉방 결과 전반이 오염됨. 난방(11~3월)은 영향 없음

### 설정 비교 (case2 30° 기준안, 연간 kWh, `runs/tests/eco_*`)
| 설정 | 난방 | 냉방 | 여름(6~9월) | 봄·가을(4·5·10월) | 과열 존·시간 |
|---|---|---|---|---|---|
| DryBulb (원본) | 40,237 | 50,508 | 47,904 | 2,601 | 1,632 |
| NoEconomizer | 40,237 | 57,491 (+14%) | 48,243 | 8,560 (+229%) | 38 |
| **DifferentialEnthalpy (채택)** | 40,237 | 41,773 (−17%) | 39,106 (−18%) | 2,666 (+3%) | 31 |
- 채택 이유: 고착을 없애면서 봄·가을 외기 냉방은 유지한다. "쾌적하면 창문을 열고, 눅눅하면 닫고 에어컨을 켜는" 사람의 판단에 가장 가깝다.

### 조치
- `run_pvlw.py`에 `economizer` 옵션 추가 (사본 IDF의 Ideal Loads 10개만 치환, 원본은 수정 없음)
- 기존 DryBulb 연간 결과는 `runs/annual_drybulb/`에 보관 (여름 냉방은 신뢰 불가, 난방·조명은 참고 가능)
- 연간 재실행 (`runs/annual/`, economizer=DifferentialEnthalpy, Eg 1.25)
  - case2: 기준안 / PV 복사 / PV 복사+조명 300·400·600 lx × 10각도 = 50개
  - case3 태양추적: 기준안 / PV 복사 / PV 복사+조명(배율 표) 300·400·600 lx = 5개
  - 배율 표는 주광만 반영하므로 이코노마이저와 무관 → 재사용

## 10. 추가 발견: case3 기준안은 루버의 하늘 가림을 장파복사에서 무시 (2026-10-27)
- 현상: case3의 PV 복사 난방 효과(−2,250 kWh)가 case2 어느 고정각(0°: −1,242)보다 큼. 차이는 대부분 야간.
- 진단 (`runs/tests/skyir_c{2,3}_base_A00`, 1월 7일, 둘 다 0° 고정 기준안):

  | 남측 1층 창 | case2 | case3 |
  |---|---|---|
  | 하늘 복사 계수 h_sky [W/m²K] | 0.00 | 1.26 |
  | 지면 복사 계수 h_gnd | 3.84 | 1.90 |
  | 야간 외표면 온도 [°C] | 0.1 | −1.7 |
  | 순 장파 획득 [W] | −1,022 | −1,963 |

- 원인: EnergyPlus는 차양이 가린 하늘 몫을 하늘 대신 외기 온도(지면 몫)로 돌린다. case2는 루버를 정상 반영하지만, case3는 IDF 차양 투과율이 1.0이라 가림이 없는 것으로 계산 → 창이 하늘을 그대로 봄. 주광이 루버를 무시한 것(7·8절)과 같은 계열.
- 영향
  - PV 복사 켠 case3 실행(`lw`, `lw_dl*`)은 정상: SurroundingSurfaces 가 하늘·지면 뷰팩터를 직접 지정하므로 case2와 같은 조건 (야간 창 온도 case2 −0.77 / case3 −0.70 °C).
  - case3 기준안(`c3_FE_ST_base`)과 기존 모든 case3 결과는 남측 야간 열손실을 과대평가 → 난방 과대. "case3의 PV 복사 효과" = 실제 PV 복사 효과 + 이 오류 보정분이므로 case2와 비교 불가.
  - 최종 비교(case2 각도별 vs case3, 모두 `lw_dl400`)는 같은 조건이라 유효.
