    28.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_04,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_05,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_06,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_07,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_08,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_09,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_10,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_11,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_12,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_13,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_14,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_15,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_20_16,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.45602685776756, 1.41374317228546,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_01,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_02,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_03,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_04,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_05,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_06,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.66666666666666, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.66666666666666, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_07,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_08,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.66666666666666, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.66666666666666, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_09,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_10,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.66666666666667, 1.51196612828742,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.66666666666667, 1.51196612828742,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_11,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_12,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_13,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_14,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_15,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_30_16,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.66666666666667, 1.51196612828741,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_01,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_02,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_03,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_04,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_05,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_06,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_07,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_08,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_09,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_10,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_11,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_12,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_13,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_14,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_15,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_40_16,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.85705014624872, 1.64527407584136,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_01,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_02,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_03,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_04,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_05,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_06,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_07,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_08,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_09,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_10,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_11,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_12,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_13,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_14,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_15,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_50_16,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.02139259082530, 1.80961652041795,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_01,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_02,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_03,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_04,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_05,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_06,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_07,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_08,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_09,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_10,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_11,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_12,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_13,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_14,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_15,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_60_16,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.15470053837925, 2.00000000000000,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_01,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_02,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_03,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_04,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_05,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_06,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_07,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_08,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_09,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_10,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_11,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_12,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_13,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_14,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_15,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_70_16,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.25292349438121, 2.21063980889911,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_01,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_02,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_03,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_04,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_05,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_06,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_07,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_08,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_09,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_10,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_11,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_12,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_13,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_14,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_15,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_80_16,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.31307700401628, 2.43513576311076,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_01,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_02,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_03,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_04,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_05,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_06,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_07,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_08,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_09,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_10,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_11,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_12,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_13,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_14,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_15,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_5_90_16,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 2.66666666666667,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.33333333333333, 2.66666666666667,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 2.66666666666667;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_01,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_02,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_03,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_04,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_05,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_06,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_07,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_08,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_09,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_10,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_11,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_12,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_13,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_14,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_15,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_00_16,                        !- Name
    TransSched_BIPV_A00,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.00000000000000, 0.00000000000000,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_01,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_02,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_03,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_04,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_05,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_06,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_07,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_08,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_09,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_10,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_11,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_12,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_13,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_14,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_15,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_10_16,                        !- Name
    TransSched_BIPV_A10,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.23153090355591, 0.02025632931706,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_01,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_02,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_03,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_04,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_05,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_06,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_07,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_08,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_09,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_10,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_11,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_12,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_13,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_14,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_15,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_20_16,                        !- Name
    TransSched_BIPV_A20,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.45602685776756, 0.08040983895212,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_01,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_02,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_03,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_04,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_05,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_06,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.66666666666666, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.66666666666666, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_07,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_08,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.66666666666666, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.66666666666666, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_09,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_10,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_11,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_12,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_13,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_14,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_15,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_30_16,                        !- Name
    TransSched_BIPV_A30,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.66666666666667, 0.17863279495408,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_01,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_02,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_03,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_04,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_05,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_06,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_07,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_08,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_09,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_10,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_11,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_12,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_13,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_14,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_15,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_40_16,                        !- Name
    TransSched_BIPV_A40,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 18.85705014624872, 0.31194074250803,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_01,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_02,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_03,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_04,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_05,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_06,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_07,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_08,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_09,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_10,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_11,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_12,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_13,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_14,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_15,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_50_16,                        !- Name
    TransSched_BIPV_A50,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.02139259082530, 0.47628318708461,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_01,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_02,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_03,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_04,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_05,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_06,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_07,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_08,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_09,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_10,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_11,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_12,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_13,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_14,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_15,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_60_16,                        !- Name
    TransSched_BIPV_A60,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.15470053837925, 0.66666666666667,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_01,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_02,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_03,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_04,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_05,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_06,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_07,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_08,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_09,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_10,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_11,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_12,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_13,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_14,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_15,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_70_16,                        !- Name
    TransSched_BIPV_A70,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.25292349438121, 0.87730647556578,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_01,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_02,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_03,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_04,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_05,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_06,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_07,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_08,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_09,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_10,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_11,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_12,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_13,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_14,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_15,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_80_16,                        !- Name
    TransSched_BIPV_A80,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.31307700401628, 1.10180242977743,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_01,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    32.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    32.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    30.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    30.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_02,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    30.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    30.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    28.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    28.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_03,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    28.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    28.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    26.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    26.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_04,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    26.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    26.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    24.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    24.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_05,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    24.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    24.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    22.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    22.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_06,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    22.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    22.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    20.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    20.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_07,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    20.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    20.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    18.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    18.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_08,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    18.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    18.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    16.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    16.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_09,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    16.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    16.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    14.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    14.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_10,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    14.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    14.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    12.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    12.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_11,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    12.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    12.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    10.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    10.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_12,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    10.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    10.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    8.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    8.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_13,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    8.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    8.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    6.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    6.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_14,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    6.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    6.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    4.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    4.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_15,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    4.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    4.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    2.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    2.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}
Shading:Building:Detailed,
    Shade_6_90_16,                        !- Name
    TransSched_BIPV_A90,          !- Transmittance Schedule Name
    ,                             !- Number of Vertices
    2.00000000000000, 18.00000000000000, 1.33333333333333,      !- X,Y,Z Vertex 1 {m}
    2.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 2 {m}
    0.00000000000000, 19.33333333333333, 1.33333333333333,      !- X,Y,Z Vertex 3 {m}
    0.00000000000000, 18.00000000000000, 1.33333333333333;      !- X,Y,Z Vertex 4 {m}


!- Series Modules

Generator:Photovoltaic,
    PV_1_00_01,                   !- Name
    Shade_1_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_02,                   !- Name
    Shade_1_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_03,                   !- Name
    Shade_1_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_04,                   !- Name
    Shade_1_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_05,                   !- Name
    Shade_1_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_06,                   !- Name
    Shade_1_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_07,                   !- Name
    Shade_1_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_08,                   !- Name
    Shade_1_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_09,                   !- Name
    Shade_1_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_10,                   !- Name
    Shade_1_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_11,                   !- Name
    Shade_1_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_12,                   !- Name
    Shade_1_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_13,                   !- Name
    Shade_1_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_14,                   !- Name
    Shade_1_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_15,                   !- Name
    Shade_1_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_00_16,                   !- Name
    Shade_1_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_01,                   !- Name
    Shade_1_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_02,                   !- Name
    Shade_1_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_03,                   !- Name
    Shade_1_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_04,                   !- Name
    Shade_1_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_05,                   !- Name
    Shade_1_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_06,                   !- Name
    Shade_1_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_07,                   !- Name
    Shade_1_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_08,                   !- Name
    Shade_1_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_09,                   !- Name
    Shade_1_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_10,                   !- Name
    Shade_1_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_11,                   !- Name
    Shade_1_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_12,                   !- Name
    Shade_1_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_13,                   !- Name
    Shade_1_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_14,                   !- Name
    Shade_1_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_15,                   !- Name
    Shade_1_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_10_16,                   !- Name
    Shade_1_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_01,                   !- Name
    Shade_1_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_02,                   !- Name
    Shade_1_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_03,                   !- Name
    Shade_1_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_04,                   !- Name
    Shade_1_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_05,                   !- Name
    Shade_1_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_06,                   !- Name
    Shade_1_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_07,                   !- Name
    Shade_1_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_08,                   !- Name
    Shade_1_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_09,                   !- Name
    Shade_1_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_10,                   !- Name
    Shade_1_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_11,                   !- Name
    Shade_1_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_12,                   !- Name
    Shade_1_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_13,                   !- Name
    Shade_1_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_14,                   !- Name
    Shade_1_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_15,                   !- Name
    Shade_1_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_20_16,                   !- Name
    Shade_1_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_01,                   !- Name
    Shade_1_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_02,                   !- Name
    Shade_1_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_03,                   !- Name
    Shade_1_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_04,                   !- Name
    Shade_1_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_05,                   !- Name
    Shade_1_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_06,                   !- Name
    Shade_1_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_07,                   !- Name
    Shade_1_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_08,                   !- Name
    Shade_1_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_09,                   !- Name
    Shade_1_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_10,                   !- Name
    Shade_1_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_11,                   !- Name
    Shade_1_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_12,                   !- Name
    Shade_1_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_13,                   !- Name
    Shade_1_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_14,                   !- Name
    Shade_1_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_15,                   !- Name
    Shade_1_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_30_16,                   !- Name
    Shade_1_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_01,                   !- Name
    Shade_1_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_02,                   !- Name
    Shade_1_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_03,                   !- Name
    Shade_1_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_04,                   !- Name
    Shade_1_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_05,                   !- Name
    Shade_1_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_06,                   !- Name
    Shade_1_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_07,                   !- Name
    Shade_1_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_08,                   !- Name
    Shade_1_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_09,                   !- Name
    Shade_1_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_10,                   !- Name
    Shade_1_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_11,                   !- Name
    Shade_1_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_12,                   !- Name
    Shade_1_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_13,                   !- Name
    Shade_1_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_14,                   !- Name
    Shade_1_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_15,                   !- Name
    Shade_1_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_40_16,                   !- Name
    Shade_1_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_01,                   !- Name
    Shade_1_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_02,                   !- Name
    Shade_1_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_03,                   !- Name
    Shade_1_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_04,                   !- Name
    Shade_1_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_05,                   !- Name
    Shade_1_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_06,                   !- Name
    Shade_1_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_07,                   !- Name
    Shade_1_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_08,                   !- Name
    Shade_1_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_09,                   !- Name
    Shade_1_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_10,                   !- Name
    Shade_1_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_11,                   !- Name
    Shade_1_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_12,                   !- Name
    Shade_1_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_13,                   !- Name
    Shade_1_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_14,                   !- Name
    Shade_1_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_15,                   !- Name
    Shade_1_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_50_16,                   !- Name
    Shade_1_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_01,                   !- Name
    Shade_1_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_02,                   !- Name
    Shade_1_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_03,                   !- Name
    Shade_1_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_04,                   !- Name
    Shade_1_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_05,                   !- Name
    Shade_1_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_06,                   !- Name
    Shade_1_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_07,                   !- Name
    Shade_1_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_08,                   !- Name
    Shade_1_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_09,                   !- Name
    Shade_1_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_10,                   !- Name
    Shade_1_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_11,                   !- Name
    Shade_1_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_12,                   !- Name
    Shade_1_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_13,                   !- Name
    Shade_1_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_14,                   !- Name
    Shade_1_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_15,                   !- Name
    Shade_1_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_60_16,                   !- Name
    Shade_1_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_01,                   !- Name
    Shade_1_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_02,                   !- Name
    Shade_1_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_03,                   !- Name
    Shade_1_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_04,                   !- Name
    Shade_1_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_05,                   !- Name
    Shade_1_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_06,                   !- Name
    Shade_1_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_07,                   !- Name
    Shade_1_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_08,                   !- Name
    Shade_1_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_09,                   !- Name
    Shade_1_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_10,                   !- Name
    Shade_1_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_11,                   !- Name
    Shade_1_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_12,                   !- Name
    Shade_1_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_13,                   !- Name
    Shade_1_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_14,                   !- Name
    Shade_1_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_15,                   !- Name
    Shade_1_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_70_16,                   !- Name
    Shade_1_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_01,                   !- Name
    Shade_1_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_02,                   !- Name
    Shade_1_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_03,                   !- Name
    Shade_1_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_04,                   !- Name
    Shade_1_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_05,                   !- Name
    Shade_1_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_06,                   !- Name
    Shade_1_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_07,                   !- Name
    Shade_1_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_08,                   !- Name
    Shade_1_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_09,                   !- Name
    Shade_1_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_10,                   !- Name
    Shade_1_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_11,                   !- Name
    Shade_1_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_12,                   !- Name
    Shade_1_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_13,                   !- Name
    Shade_1_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_14,                   !- Name
    Shade_1_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_15,                   !- Name
    Shade_1_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_80_16,                   !- Name
    Shade_1_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_01,                   !- Name
    Shade_1_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_02,                   !- Name
    Shade_1_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_03,                   !- Name
    Shade_1_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_04,                   !- Name
    Shade_1_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_05,                   !- Name
    Shade_1_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_06,                   !- Name
    Shade_1_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_07,                   !- Name
    Shade_1_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_08,                   !- Name
    Shade_1_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_09,                   !- Name
    Shade_1_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_10,                   !- Name
    Shade_1_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_11,                   !- Name
    Shade_1_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_12,                   !- Name
    Shade_1_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_13,                   !- Name
    Shade_1_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_14,                   !- Name
    Shade_1_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_15,                   !- Name
    Shade_1_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_1_90_16,                   !- Name
    Shade_1_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_01,                   !- Name
    Shade_2_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_02,                   !- Name
    Shade_2_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_03,                   !- Name
    Shade_2_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_04,                   !- Name
    Shade_2_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_05,                   !- Name
    Shade_2_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_06,                   !- Name
    Shade_2_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_07,                   !- Name
    Shade_2_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_08,                   !- Name
    Shade_2_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_09,                   !- Name
    Shade_2_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_10,                   !- Name
    Shade_2_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_11,                   !- Name
    Shade_2_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_12,                   !- Name
    Shade_2_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_13,                   !- Name
    Shade_2_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_14,                   !- Name
    Shade_2_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_15,                   !- Name
    Shade_2_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_00_16,                   !- Name
    Shade_2_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_01,                   !- Name
    Shade_2_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_02,                   !- Name
    Shade_2_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_03,                   !- Name
    Shade_2_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_04,                   !- Name
    Shade_2_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_05,                   !- Name
    Shade_2_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_06,                   !- Name
    Shade_2_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_07,                   !- Name
    Shade_2_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_08,                   !- Name
    Shade_2_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_09,                   !- Name
    Shade_2_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_10,                   !- Name
    Shade_2_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_11,                   !- Name
    Shade_2_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_12,                   !- Name
    Shade_2_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_13,                   !- Name
    Shade_2_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_14,                   !- Name
    Shade_2_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_15,                   !- Name
    Shade_2_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_10_16,                   !- Name
    Shade_2_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_01,                   !- Name
    Shade_2_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_02,                   !- Name
    Shade_2_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_03,                   !- Name
    Shade_2_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_04,                   !- Name
    Shade_2_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_05,                   !- Name
    Shade_2_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_06,                   !- Name
    Shade_2_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_07,                   !- Name
    Shade_2_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_08,                   !- Name
    Shade_2_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_09,                   !- Name
    Shade_2_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_10,                   !- Name
    Shade_2_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_11,                   !- Name
    Shade_2_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_12,                   !- Name
    Shade_2_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_13,                   !- Name
    Shade_2_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_14,                   !- Name
    Shade_2_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_15,                   !- Name
    Shade_2_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_20_16,                   !- Name
    Shade_2_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_01,                   !- Name
    Shade_2_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_02,                   !- Name
    Shade_2_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_03,                   !- Name
    Shade_2_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_04,                   !- Name
    Shade_2_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_05,                   !- Name
    Shade_2_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_06,                   !- Name
    Shade_2_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_07,                   !- Name
    Shade_2_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_08,                   !- Name
    Shade_2_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_09,                   !- Name
    Shade_2_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_10,                   !- Name
    Shade_2_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_11,                   !- Name
    Shade_2_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_12,                   !- Name
    Shade_2_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_13,                   !- Name
    Shade_2_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_14,                   !- Name
    Shade_2_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_15,                   !- Name
    Shade_2_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_30_16,                   !- Name
    Shade_2_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_01,                   !- Name
    Shade_2_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_02,                   !- Name
    Shade_2_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_03,                   !- Name
    Shade_2_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_04,                   !- Name
    Shade_2_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_05,                   !- Name
    Shade_2_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_06,                   !- Name
    Shade_2_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_07,                   !- Name
    Shade_2_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_08,                   !- Name
    Shade_2_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_09,                   !- Name
    Shade_2_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_10,                   !- Name
    Shade_2_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_11,                   !- Name
    Shade_2_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_12,                   !- Name
    Shade_2_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_13,                   !- Name
    Shade_2_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_14,                   !- Name
    Shade_2_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_15,                   !- Name
    Shade_2_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_40_16,                   !- Name
    Shade_2_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_01,                   !- Name
    Shade_2_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_02,                   !- Name
    Shade_2_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_03,                   !- Name
    Shade_2_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_04,                   !- Name
    Shade_2_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_05,                   !- Name
    Shade_2_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_06,                   !- Name
    Shade_2_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_07,                   !- Name
    Shade_2_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_08,                   !- Name
    Shade_2_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_09,                   !- Name
    Shade_2_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_10,                   !- Name
    Shade_2_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_11,                   !- Name
    Shade_2_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_12,                   !- Name
    Shade_2_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_13,                   !- Name
    Shade_2_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_14,                   !- Name
    Shade_2_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_15,                   !- Name
    Shade_2_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_50_16,                   !- Name
    Shade_2_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_01,                   !- Name
    Shade_2_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_02,                   !- Name
    Shade_2_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_03,                   !- Name
    Shade_2_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_04,                   !- Name
    Shade_2_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_05,                   !- Name
    Shade_2_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_06,                   !- Name
    Shade_2_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_07,                   !- Name
    Shade_2_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_08,                   !- Name
    Shade_2_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_09,                   !- Name
    Shade_2_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_10,                   !- Name
    Shade_2_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_11,                   !- Name
    Shade_2_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_12,                   !- Name
    Shade_2_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_13,                   !- Name
    Shade_2_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_14,                   !- Name
    Shade_2_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_15,                   !- Name
    Shade_2_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_60_16,                   !- Name
    Shade_2_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_01,                   !- Name
    Shade_2_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_02,                   !- Name
    Shade_2_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_03,                   !- Name
    Shade_2_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_04,                   !- Name
    Shade_2_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_05,                   !- Name
    Shade_2_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_06,                   !- Name
    Shade_2_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_07,                   !- Name
    Shade_2_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_08,                   !- Name
    Shade_2_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_09,                   !- Name
    Shade_2_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_10,                   !- Name
    Shade_2_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_11,                   !- Name
    Shade_2_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_12,                   !- Name
    Shade_2_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_13,                   !- Name
    Shade_2_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_14,                   !- Name
    Shade_2_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_15,                   !- Name
    Shade_2_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_70_16,                   !- Name
    Shade_2_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_01,                   !- Name
    Shade_2_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_02,                   !- Name
    Shade_2_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_03,                   !- Name
    Shade_2_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_04,                   !- Name
    Shade_2_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_05,                   !- Name
    Shade_2_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_06,                   !- Name
    Shade_2_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_07,                   !- Name
    Shade_2_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_08,                   !- Name
    Shade_2_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_09,                   !- Name
    Shade_2_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_10,                   !- Name
    Shade_2_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_11,                   !- Name
    Shade_2_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_12,                   !- Name
    Shade_2_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_13,                   !- Name
    Shade_2_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_14,                   !- Name
    Shade_2_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_15,                   !- Name
    Shade_2_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_80_16,                   !- Name
    Shade_2_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_01,                   !- Name
    Shade_2_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_02,                   !- Name
    Shade_2_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_03,                   !- Name
    Shade_2_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_04,                   !- Name
    Shade_2_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_05,                   !- Name
    Shade_2_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_06,                   !- Name
    Shade_2_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_07,                   !- Name
    Shade_2_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_08,                   !- Name
    Shade_2_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_09,                   !- Name
    Shade_2_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_10,                   !- Name
    Shade_2_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_11,                   !- Name
    Shade_2_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_12,                   !- Name
    Shade_2_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_13,                   !- Name
    Shade_2_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_14,                   !- Name
    Shade_2_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_15,                   !- Name
    Shade_2_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_2_90_16,                   !- Name
    Shade_2_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_01,                   !- Name
    Shade_3_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_02,                   !- Name
    Shade_3_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Total Heat Capacity {J/m2-K}

! ==========================================
! GENERATOR:PHOTOVOLTAIC OBJECTS (Equivalent One-Diode)
! ==========================================

Generator:Photovoltaic,
    PV_3_00_03,                   !- Name
    Shade_3_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_04,                   !- Name
    Shade_3_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_05,                   !- Name
    Shade_3_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_06,                   !- Name
    Shade_3_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_07,                   !- Name
    Shade_3_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_08,                   !- Name
    Shade_3_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_09,                   !- Name
    Shade_3_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_10,                   !- Name
    Shade_3_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_11,                   !- Name
    Shade_3_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_12,                   !- Name
    Shade_3_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_13,                   !- Name
    Shade_3_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_14,                   !- Name
    Shade_3_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_15,                   !- Name
    Shade_3_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_00_16,                   !- Name
    Shade_3_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_01,                   !- Name
    Shade_3_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_02,                   !- Name
    Shade_3_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_03,                   !- Name
    Shade_3_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_04,                   !- Name
    Shade_3_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_05,                   !- Name
    Shade_3_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_06,                   !- Name
    Shade_3_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_07,                   !- Name
    Shade_3_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_08,                   !- Name
    Shade_3_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_09,                   !- Name
    Shade_3_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_10,                   !- Name
    Shade_3_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_11,                   !- Name
    Shade_3_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_12,                   !- Name
    Shade_3_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_13,                   !- Name
    Shade_3_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_14,                   !- Name
    Shade_3_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_15,                   !- Name
    Shade_3_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_10_16,                   !- Name
    Shade_3_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_01,                   !- Name
    Shade_3_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_02,                   !- Name
    Shade_3_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_03,                   !- Name
    Shade_3_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_04,                   !- Name
    Shade_3_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_05,                   !- Name
    Shade_3_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_06,                   !- Name
    Shade_3_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_07,                   !- Name
    Shade_3_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_08,                   !- Name
    Shade_3_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_09,                   !- Name
    Shade_3_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_10,                   !- Name
    Shade_3_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_11,                   !- Name
    Shade_3_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_12,                   !- Name
    Shade_3_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_13,                   !- Name
    Shade_3_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_14,                   !- Name
    Shade_3_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_15,                   !- Name
    Shade_3_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_20_16,                   !- Name
    Shade_3_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_01,                   !- Name
    Shade_3_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_02,                   !- Name
    Shade_3_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_03,                   !- Name
    Shade_3_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_04,                   !- Name
    Shade_3_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_05,                   !- Name
    Shade_3_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_06,                   !- Name
    Shade_3_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_07,                   !- Name
    Shade_3_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_08,                   !- Name
    Shade_3_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_09,                   !- Name
    Shade_3_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_10,                   !- Name
    Shade_3_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_11,                   !- Name
    Shade_3_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_12,                   !- Name
    Shade_3_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_13,                   !- Name
    Shade_3_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_14,                   !- Name
    Shade_3_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_15,                   !- Name
    Shade_3_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_30_16,                   !- Name
    Shade_3_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_01,                   !- Name
    Shade_3_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_02,                   !- Name
    Shade_3_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_03,                   !- Name
    Shade_3_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_04,                   !- Name
    Shade_3_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_05,                   !- Name
    Shade_3_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_06,                   !- Name
    Shade_3_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_07,                   !- Name
    Shade_3_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_08,                   !- Name
    Shade_3_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_09,                   !- Name
    Shade_3_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_10,                   !- Name
    Shade_3_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_11,                   !- Name
    Shade_3_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_12,                   !- Name
    Shade_3_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_13,                   !- Name
    Shade_3_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_14,                   !- Name
    Shade_3_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_15,                   !- Name
    Shade_3_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_40_16,                   !- Name
    Shade_3_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_01,                   !- Name
    Shade_3_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_02,                   !- Name
    Shade_3_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_03,                   !- Name
    Shade_3_50_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_04,                   !- Name
    Shade_3_50_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_05,                   !- Name
    Shade_3_50_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_06,                   !- Name
    Shade_3_50_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_07,                   !- Name
    Shade_3_50_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_08,                   !- Name
    Shade_3_50_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_09,                   !- Name
    Shade_3_50_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_10,                   !- Name
    Shade_3_50_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_11,                   !- Name
    Shade_3_50_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_12,                   !- Name
    Shade_3_50_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_13,                   !- Name
    Shade_3_50_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_14,                   !- Name
    Shade_3_50_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_15,                   !- Name
    Shade_3_50_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_50_16,                   !- Name
    Shade_3_50_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_01,                   !- Name
    Shade_3_60_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_02,                   !- Name
    Shade_3_60_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_03,                   !- Name
    Shade_3_60_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_04,                   !- Name
    Shade_3_60_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_05,                   !- Name
    Shade_3_60_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_06,                   !- Name
    Shade_3_60_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_07,                   !- Name
    Shade_3_60_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_08,                   !- Name
    Shade_3_60_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_09,                   !- Name
    Shade_3_60_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_10,                   !- Name
    Shade_3_60_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_11,                   !- Name
    Shade_3_60_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_12,                   !- Name
    Shade_3_60_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_13,                   !- Name
    Shade_3_60_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_14,                   !- Name
    Shade_3_60_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_15,                   !- Name
    Shade_3_60_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_60_16,                   !- Name
    Shade_3_60_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_01,                   !- Name
    Shade_3_70_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_02,                   !- Name
    Shade_3_70_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_03,                   !- Name
    Shade_3_70_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_04,                   !- Name
    Shade_3_70_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_05,                   !- Name
    Shade_3_70_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_06,                   !- Name
    Shade_3_70_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_07,                   !- Name
    Shade_3_70_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_08,                   !- Name
    Shade_3_70_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_09,                   !- Name
    Shade_3_70_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_10,                   !- Name
    Shade_3_70_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_11,                   !- Name
    Shade_3_70_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_12,                   !- Name
    Shade_3_70_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_13,                   !- Name
    Shade_3_70_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_14,                   !- Name
    Shade_3_70_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_15,                   !- Name
    Shade_3_70_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_70_16,                   !- Name
    Shade_3_70_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_01,                   !- Name
    Shade_3_80_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_02,                   !- Name
    Shade_3_80_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_03,                   !- Name
    Shade_3_80_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_04,                   !- Name
    Shade_3_80_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_05,                   !- Name
    Shade_3_80_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_06,                   !- Name
    Shade_3_80_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_07,                   !- Name
    Shade_3_80_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_08,                   !- Name
    Shade_3_80_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_09,                   !- Name
    Shade_3_80_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_10,                   !- Name
    Shade_3_80_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_11,                   !- Name
    Shade_3_80_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_12,                   !- Name
    Shade_3_80_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_13,                   !- Name
    Shade_3_80_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_14,                   !- Name
    Shade_3_80_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_15,                   !- Name
    Shade_3_80_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_80_16,                   !- Name
    Shade_3_80_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_01,                   !- Name
    Shade_3_90_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_02,                   !- Name
    Shade_3_90_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_03,                   !- Name
    Shade_3_90_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_04,                   !- Name
    Shade_3_90_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_05,                   !- Name
    Shade_3_90_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_06,                   !- Name
    Shade_3_90_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_07,                   !- Name
    Shade_3_90_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_08,                   !- Name
    Shade_3_90_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_09,                   !- Name
    Shade_3_90_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_10,                   !- Name
    Shade_3_90_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_11,                   !- Name
    Shade_3_90_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_12,                   !- Name
    Shade_3_90_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_13,                   !- Name
    Shade_3_90_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_14,                   !- Name
    Shade_3_90_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_15,                   !- Name
    Shade_3_90_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_3_90_16,                   !- Name
    Shade_3_90_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_01,                   !- Name
    Shade_4_00_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_02,                   !- Name
    Shade_4_00_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_03,                   !- Name
    Shade_4_00_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_04,                   !- Name
    Shade_4_00_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_05,                   !- Name
    Shade_4_00_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_06,                   !- Name
    Shade_4_00_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_07,                   !- Name
    Shade_4_00_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_08,                   !- Name
    Shade_4_00_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_09,                   !- Name
    Shade_4_00_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_10,                   !- Name
    Shade_4_00_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_11,                   !- Name
    Shade_4_00_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_12,                   !- Name
    Shade_4_00_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_13,                   !- Name
    Shade_4_00_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_14,                   !- Name
    Shade_4_00_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_15,                   !- Name
    Shade_4_00_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_00_16,                   !- Name
    Shade_4_00_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_01,                   !- Name
    Shade_4_10_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_02,                   !- Name
    Shade_4_10_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_03,                   !- Name
    Shade_4_10_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_04,                   !- Name
    Shade_4_10_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_05,                   !- Name
    Shade_4_10_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_06,                   !- Name
    Shade_4_10_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_07,                   !- Name
    Shade_4_10_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_08,                   !- Name
    Shade_4_10_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_09,                   !- Name
    Shade_4_10_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_10,                   !- Name
    Shade_4_10_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_11,                   !- Name
    Shade_4_10_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_12,                   !- Name
    Shade_4_10_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_13,                   !- Name
    Shade_4_10_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_14,                   !- Name
    Shade_4_10_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_15,                   !- Name
    Shade_4_10_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_10_16,                   !- Name
    Shade_4_10_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_01,                   !- Name
    Shade_4_20_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_02,                   !- Name
    Shade_4_20_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_03,                   !- Name
    Shade_4_20_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_04,                   !- Name
    Shade_4_20_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_05,                   !- Name
    Shade_4_20_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_06,                   !- Name
    Shade_4_20_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_07,                   !- Name
    Shade_4_20_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_08,                   !- Name
    Shade_4_20_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_09,                   !- Name
    Shade_4_20_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_10,                   !- Name
    Shade_4_20_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_11,                   !- Name
    Shade_4_20_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_12,                   !- Name
    Shade_4_20_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_13,                   !- Name
    Shade_4_20_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_14,                   !- Name
    Shade_4_20_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_15,                   !- Name
    Shade_4_20_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_20_16,                   !- Name
    Shade_4_20_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_01,                   !- Name
    Shade_4_30_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_02,                   !- Name
    Shade_4_30_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_03,                   !- Name
    Shade_4_30_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_04,                   !- Name
    Shade_4_30_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_05,                   !- Name
    Shade_4_30_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_06,                   !- Name
    Shade_4_30_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_07,                   !- Name
    Shade_4_30_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_08,                   !- Name
    Shade_4_30_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_09,                   !- Name
    Shade_4_30_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_10,                   !- Name
    Shade_4_30_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_11,                   !- Name
    Shade_4_30_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_12,                   !- Name
    Shade_4_30_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_13,                   !- Name
    Shade_4_30_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_14,                   !- Name
    Shade_4_30_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_15,                   !- Name
    Shade_4_30_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_30_16,                   !- Name
    Shade_4_30_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_01,                   !- Name
    Shade_4_40_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_02,                   !- Name
    Shade_4_40_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_03,                   !- Name
    Shade_4_40_03,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_04,                   !- Name
    Shade_4_40_04,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_05,                   !- Name
    Shade_4_40_05,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_06,                   !- Name
    Shade_4_40_06,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_07,                   !- Name
    Shade_4_40_07,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_08,                   !- Name
    Shade_4_40_08,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_09,                   !- Name
    Shade_4_40_09,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_10,                   !- Name
    Shade_4_40_10,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_11,                   !- Name
    Shade_4_40_11,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_12,                   !- Name
    Shade_4_40_12,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_13,                   !- Name
    Shade_4_40_13,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_14,                   !- Name
    Shade_4_40_14,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_15,                   !- Name
    Shade_4_40_15,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_40_16,                   !- Name
    Shade_4_40_16,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_01,                   !- Name
    Shade_4_50_01,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
    Shinsung_SolarSkin_390W_Performance,  !- Performance Object Name
    Decoupled,                    !- Heat Transfer Integration Mode
    1.219781,                     !- Parallel Modules (Area scaling factor)
    1.0;

!- Series Modules

Generator:Photovoltaic,
    PV_4_50_02,                   !- Name
    Shade_4_50_02,                !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Performance Object Type
